ПРАВИЛА
(вседействующиеразделы)Раздел 1Глава 13 ВЫБОРПРОВОДНИКОВПОНАГРЕВУ,ЭКОНОМИЧЕСКОЙПЛОТНОСТИТОКАДопустимыедлительныетокидляпроводов,шнуровикабелейсрезиновойилиДопустимые длительные токи для кабелей с бумажной пропитанной изоляцией 29Глава 14 ВЫБОРЭЛЕКТРИЧЕСКИХАППАРАТОВИПРОВОДНИКОВПОУСЛОВИЯМОпределение токов короткого замыкания для выбора аппаратов и проводников 44Выборпроводниковиизоляторов,проверканесущихконструкцийпоусловиямдинамическогоЗаземляющие устройства электроустановок напряжением выше 1кВвсетяхЗаземляющие устройства электроустановок напряжением до 1кВвсетяхЗаземляющие устройств ав районах с большим удельным сопротивлением земли 75Совмещенныенулевыезащитныеинулевыерабочиепроводники(PEN-проводники)80Соединенияиприсоединениязаземляющих,защитныхпроводников
1816 Силовые трансформаторы,автотрансформаторы,масляныереакторы
1825 Комплектные распределительные устройства внутренней и наружной установки
1833 Предохранители,предохранители-разъединители напряжением выше 1кВ120Содержание 9
1837 Электрические аппараты,вторичныецепииэлектропроводкинапряжениемРаздел 2Выборвидаэлектропроводки,выбор провод овик абе лейи способа их прокладки 144Специальныетребованияккабельномухозяйствуэлектростанций,подстанцийПрокладкакабельныхлинийвкабельныхблоках,т рубахи железобетонных лотках 166Глава 24 ВОЗДУШНЫЕЛИНИИЭЛЕКТРОПЕРЕДАЧИНАПРЯЖЕНИЕМДО1КВ174Пересечения,сближения,совместнаяподвескаВЛслиниямисвязи,проводногоГлава 25 ВОЗДУШНЫЕЛИНИИЭЛЕКТРОПЕРЕДАЧИНАПРЯЖЕНИЕМВЫШЕ1КВ185ТребованиякпроектированиюВЛ,учитывающиеособенностиихремонтаитехническогоПересечениеисближениеВЛссооружениямисвязи,сигнализацииПересечениеисближениеВЛснадземнымииназемнымитрубопроводами,
Раздел 3Содержание 11Защитатурбогенераторов,работающихнепосредственнонасборныешиныЗащитатрансформаторов(автотрансформаторов)собмоткойвысшегоЗащита воздушны хи кабельных линий в сетях напряжением 3–10кВЗащита воздушны хи кабельных линий в сетях напряжением 20и 35кВЗащита воздушных линий в сетях напряжением 110–500кВсэффективноЗащиташин,защитанаобходном,шиносоединительномисекционномАвтоматическоерегулированиевозбуждения,напряжения и реактивной мощности 281Раздел 4Глава 41 РАСПРЕДЕЛИТЕЛЬНЫЕУСТРОЙСТВАНАПРЯЖЕНИЕМДО1КВГлава 42 РАСПРЕДЕЛИТЕЛЬНЫЕУСТРОЙСТВАИПОДСТАНЦИИНАПРЯЖЕНИЕМВнутрицеховые распределительные устройств аи трансформаторные подстанции 321Комплектные,столбовые,мачтовыетрансформаторныеподстанцииисетевыеРаздел 5Защита асинхронны хи синхронных электродвигателей напряжением выше 1кВ371Защита электродвигателей напряжением до 1кВ(асинхронных,синхронныхСодержание 13Раздел 6Глава 66 ОСВЕТИТЕЛЬНЫЕПРИБОРЫИЭЛЕКТРОУСТАНОВОЧНЫЕУСТРОЙСТВА 399Раздел 7Глава 71 ЭЛЕКТРОУСТАНОВКИЖИЛЫХ,ОБЩЕСТВЕННЫХ,АДМИНИСТРАТИВНЫХВводныеустройства,распределительныещиты,распределительныепункты,
Глава 72 ЭЛЕКТРОУСТАНОВКИЗРЕЛИЩНЫХПРЕДПРИЯТИЙ,КЛУБНЫХУЧРЕЖДЕНИЙРаспределительныеустройства,трансформаторные и преобразовательные подстанции 431Распределительныеустройства,трансформаторные и преобразовательные подстанции 443Установкидуговыхпечейпрямого,косвенного действия и дуговых печей сопротивления 459Т ре бо вани як помещениям для электросварочны хуст ано воки сварочных постов 466Содержание 15Глава 710 ЭЛЕКТРОЛИЗНЫЕУСТАНОВКИИУСТАНОВКИГАЛЬВАНИЧЕСКИХПриложение к главам 23,24,25 ТРЕБОВАНИЯКИНФОРМАЦИОННЫМЗНАКАМПриложение 1к главе 25(обязательное)РАССТОЯНИЯМЕЖДУПРОВОДАМИПриложение 3к главе 25 УКАЗАНИЯПОПРОЕКТИРОВАНИЮОПОР,ФУНДАМЕНТОВПриложение 1к главе 73(справочное)КАТЕГОРИИИГРУППЫВЗРЫВООПАСНЫХПриложение 2к главе 73(справочное)МАРКИРОВКАВЗРЫВОЗАЩИЩЕННОГОПриложение 3к главе 73(справочное)МАРКИРОВКАВЗРЫВОЗАЩИЩЕННОГО
1
Глава 11трическойэнергииипреобразованияеевдругиевидыэнергии
114 Открытые или наружные электр о уста-новки—электроустановки,незащищенныезданиемотатмосферныхвоздействийЭлектроустановки,защищенныетольконаве-сами,сетчатымиограждениямиитп,рассма-П рик азот 8июля 2002г№204триваютсякакнаружныеЗакрытыеиливнутренниеэлектроустанов-ки—электроустановки,размещенныевнутрис 1января 2003гздания,защищающегоихотатмосферныхвоз-действийОбластьприменения,
115 Электр о помещения—помещенияилиотгороженные(например,сетками)частипоме-щения,вкоторыхрасположеноэлектрооборудо-
111 Правила устройства электроустановоквание,доступноетолькодляквалифицирован-
(ПУЭ)распространяютсянавновьсооружаемыеногообслуживающегоперсоналаиреконструируемыеэлектроустановкипостоян-
116 Сухие помещения—помещения,вко-н ого и переменного тока напряжением до 750кВ,
торыхотносительнаявлажностьвоздуханепре-втомчисленаспециальныеэлектроустановки,
вы ш ает 60%
рассмотренные враз д 7настоящихПравилПриотсутствиивтакихпомещенияхусловий,
Устройствоспециальныхэлектроустановок,
указанных в 1110–1112,ониназываютсянор-нерассмотренных враз д 7,должнорегламен-мальнымитироватьсядругиминормативнымидокумента-117 Влажные помещения—помещения,вмиОтдельныетребованиянастоящихПравилкоторыхотносительнаявлажностьвоздухабо-могут применяться для таких электр о уста ново клее 60%,ноне превышает 75%
втоймере,вкакойонипоисполнениюиуслови-118 Сырые помещения—помещения,вко-торыхотносительнаявлажностьвоздухапревы-ямработыаналогичныэлектроустановкам,рас-ш ает 75%
119 Особо сырые помещения—помещения,
применятьдлядействующихэлектроустановок,
близ как 100%(потолок,стены,полипредметы,
еслиэтоповышаетнадежностьэлектроуста-находящиесявпомещении,покрытывлагой)
1110 Жаркие помещения—помещения,вобеспечениетребованийбезопасностиПоотношениюкреконструируемымэлек-излученийтемпературапостоянноилипериоди-чески(более 1сут)превышает+35°С(напри-мер,помещенияссушилками,обжигательнымичастьэлектроустановокпечами,котельные)
112 ПУ Эразработанысучетомобязатель-
1111 Пыльные помещения—помещения,впланово-предупредительныхипрофилактиче-технологическаяпыль,котораяможетоседатьскихиспытаний,ремонтовэлектроустановокиихнатоковедущихчастях,проникатьвнутрьма-электрооборудованияшин,аппаратовитп
113 Электроустановка—совокупностьПыльныепомещенияразделяютсянапоме-машин,аппаратов,линийивспомогательногооборудования(вместессооружениямиипоме-нетокопроводящейпыльющениями,вкоторыхониустановлены),предна-1112 П ом еще ни яс химически активной илизначенныхдляпроизводства,преобразования,органическойсредой—помещения,вкоторыхтрансформации,передачи,распределенияэлек-постоянноиливтечениедлительноговремениГлава 11 Общая часть 17содержатсяагрессивныепары,газы,жидкости,данноетребованиеявляетсяпреобладающим,
образуютсяотложенияилиплесень,разрушаю-аотступлениеотнегодолжнобытьобоснова-щиеизоляциюитоковедущиечастиэлектрообо-ноСлово«допускается»означает,чтоданноерудованиярешениеприменяетсяввидеисключениякак
1113 Вотношенииопасностипоражениялю-вынужденное(вследствиестесненныхусловий,
дейэлектрическимтокомразличаются:ограниченныхресурсовнеобходимогообору-
1)помещениябезповышеннойопасности,вдования,материаловитп)Слово«рекомен-которыхотсутствуютусловия,создающиеповы-дуется»означает,чтоданноерешениеявляетсяшеннуюилиособуюопасность(с мп п 2и 3);однимизлучших,нонеобязательнымСлово
2)помещениясповышеннойопасностью,ха-«может»означает,чтоданноерешениеявляетсярактеризующиесяналичиемодногоизследую-правомернымщихусловий,создающихповышеннуюопас-1118 Приняты ев ПУ Энормируемыезначе-ность:ниявеличинсуказанием«неменее»являются
—сыростьилитокопроводящаяпыльнаименьшими,асуказанием«неболее»—наи-
(см 118и 1111);большими
—токопроводящиеполы(металлические,Всезначениявеличин,приведенныевПрави-земляные,железобетонные,кирпичныеитп);лахспредлогами«от»и«до»,следуетпонимать
—высокаятемпература(см 1110);«включительно»
—возможностьодновременногоприкосно-вениячеловекакметаллоконструкциямзданий,
имеющимсоединениесземлей,технологиче-скимаппаратам,механизмамитп,соднойсто-роны,икметаллическимкорпусамэлектрообо-
1119 Применяемы ев электроустановкахрудования(открытымпроводящимчастям)—сэлектрооборудование,электротехническиеиз-другой;
3)особоопасныепомещения,характеризую-щиесяналичиемодногоизследующихусловий,
техническихусловий,утвержденныхвустанов-создающихособуюопасность:ленномпорядке
—особаясырость(см 119);1120 Конструкция,исполнение,способуста-
—химическиактивнаяилиорганическаясре-новки,классихарактеристикиизоляциипри-да(см 1112);меняемыхмашин,аппаратов,приборовипро-
—одновременнодваилиболееусловийпо-чегоэлектрооборудования,атакжекабелейивышеннойопасности(см 1113,п 2);проводовдолжнысоответствоватьпараметрам
4)территорияоткрытыхэлектроустановоквсетиилиэлектроустановки,режимамработы,
отношенииопасностипоражениялюдейэлек-условиямокружающейсредыитребованиямтрическимтокомприравниваетсякособоопас-соответствующихглавПУЭн ы м помещениям 1121 Электр о у станов кии связанные сними
1114 Квалифицированный обслуживающий конструкции должны быть стойким ив отношенииперсонал—специальноподготовленныеработ-воздействияокружающейсредыилизащищенны-ники,прошедшиепроверкузнанийвобъеме,миотэтоговоздействияобязательномдляданнойработы(должности),и 1122 Строительная и санитарно-техническаяимеющиегруппупоэлектробезопасности,пред-частиэлектроустановок(конструкциязданияусмотреннуюдействующимиправиламиохраныиегоэлементов,отопление,вентиляция,водо-трудаприэксплуатацииэлектроустановокснабжениеипр)должнывыполнятьсявсоот-
1115 Номинальное значение параметра—ветствиисдействующимистроительныминор-указанноеизготовителемзначениепараметрамамииправилами(СНиП)приобязательномэлектротехническогоустройствавыполнениидополнительныхтребований,при-
1116 Напряжение переменного тока—дей-веденныхвПУЭствующеезначениенапряжения1123Электроустановкидолжныудовлетво-Напряжениепостоянноготока—напряжениерятьтребованиямдействующихнормативныхпостоянноготокаилинапряжениевыпрямлен-документовобохранеокружающейприроднойноготокассодержаниемпульсацийнеболеесредыподопустимымуровнямшума,вибрации,
10%отдействующегозначениянапряженностейэлектрическогоимагнитного
1117 Для обозначения обязательно стивы-полей,электромагнитнойсовместимостиполнениятребованийПУЭприменяются слова 1124 Для защиты от влияния электр о уста-
«должен»,«следует»,«необходимо»ипроизво-новокдолжныпредусматриватьсямерывсо-дныеотнихСлова«какправило»означают,чтоответствиистребованияминормдопускаемыхиндустриальныхрадиопомехиправилзащитыШиныдолжныбытьобозначены:
устройствсвязи,железнодорожнойсигнализа-1)припеременномтрехфазномтоке:шиныцииителемеханикиотопасногоимешающегофазыА—желтым,фазыВ—зеленым,фазывлияниялинийэлектропередачиС—краснымцветами;
1125 Вэлектроустановкахдолжныбытьпред-2)припеременномоднофазномтокешинаусмотренысбориудалениеотходов:химическихВ,присоединеннаякконцуобмоткиисточникавеществ,масла,мусора,техническихводитпВпитания,—краснымцветом,шинаА,присоеди-соответствиисдействующимитребованиямипоненнаякначалуобмоткиисточникапитания,—
охранеокружающейсредыдолжнабытьисклю-желтымцветомченавозможностьпопаданияуказанныхотходовШиныоднофазноготока,еслиониявляютсявводоемы,системуотводаливневыхвод,овраги,ответвлениемотшинтрехфазнойсистемы,обо-атакженатерритории,непредназначенныедлязначаютсякаксоответствующиешинытрехфаз-хранениятакихотходовноготока;
1126 Проектирование и выбор схем,ком-3)припостоянномтоке:положительнаяшинапоновокиконструкцийэлектроустановок(+)—краснымцветом,отрицательная(—)—си-должныпроизводитьсянаосноветехнико-ниминулеваярабочаяМ—голубымцветомэкономическихсравненийвариантовсучетомЦветовоеобозначениедолжнобытьвыполне-требованийобеспечениябезопасностиобслужи-ноповсейдлинешин,еслионопредусмотренования,применениянадежныхсхем,внедрениятакжедляболееинтенсивногоохлажденияилиновойтехники,энерго-иресурсосберегающихантикоррозионнойзащитытехнологий,опытаэксплуатацииДопускаетсявыполнятьцветовоеобозначение
1127 При опасности возникновения э лек-неповсейдлинешин,толькоцветовоеилитоль-трокоррозииилипочвеннойкоррозиидолжныкобуквенно-цифровоеобозначениелибоцвето-предусматриватьсясоответствующиемерыповоевсочетаниисбуквенно-цифровымвместахзащитесооружений,оборудования,трубопрово-присоединенияшинЕслинеизолированныедовидругихподземныхкоммуникацийшинынедоступныдляосмотравпериод,когда
1128 Вэлектроустановкахдолжнабытьобе-онинаходятсяподнапряжением,тодопускаетсяспеченавозможностьлегкогораспознаванияихнеобозначатьПриэтомнедолженснижатьсячастей,относящихсякотдельнымэлементамуровеньбезопасностиинаглядностиприобслу-
(простотаинаглядностьсхем,надлежащеерас-живанииэлектроустановкиположениеэлектрооборудования,надписи,мар-1131 При расположении шин«плашмя»иликировка,расцветка)«наребро»враспределительныхустройствах
1129 Для цветового и цифрового обозна че-(кромекомплектныхсборныхячеекодносто-нияотдельныхизолированныхилинеизолиро-роннегообслуживания(КСО)икомплектныхванныхпроводниковдолжныбытьиспользо-распределительныхустройств(КРУ)6–10кВ,
ваныцветаицифрывсоответствиисГОСТРа также панелей 0,4–0,69кВзаводскогоизго-
50462«Идентификацияпроводниковпоцветамтовления)необходимособлюдатьследующиеилицифровымобозначениям»условия:
Проводники защитного заземления во всех 1 Враспределительныхустройствахнапря-электроустановках,а также нулевые защитные жени ем 6–220кВприпеременномтрехфазномпроводникивэлектроустановкахнапряжениемтокесборныеиобходныешины,атакжевседо 1кВсглухоза-земленнойнейтралью,втчвидысекционныхшиндолжнырасполагаться:
шины,должныиметьбуквенноеобозначениеРЕа)пригоризонтальномрасположении:
ицветовоеобозначениечередующимисяпро-—однаподдругой:сверхувнизА-В-С;
дольнымиилипоперечнымиполосамиодинако-—одназадругой,наклонноилитреугольни-войширины(д л яши нот 15до 100мм)желтогоком:наиболееудаленнаяшинаА,средняя—В,
изеленогоцветовближайшаяккоридоруобслуживания—С;
Нулевыерабочие(нейтральные)проводникиб)привертикальномрасположении(воднойобозначаютсябуквойNиголубымцветомСо-плоскостиилитреугольником):слеванаправовмещенныенулевыезащитныеинулевыерабо-А-В-СилинаиболееудаленнаяшинаА,сред-чиепроводникидолжныиметьбуквенноеобо-няя—В,ближайшаяккоридоруобслужива-значениеPENицветовоеобозначение:голубойния—С;
цветповсейдлинеижелто-зеленыеполосынав)ответвленияотсборныхшин,еслисмо-концахтретьнашиныизкоридораобслуживания(при
1130 Буквенно-цифровыеицветовыеобо-наличиитрехкоридоров—изцентрального):
значенияодноименныхшинвкаждойэлектро-—пригоризонтальномрасположении:слеваустановкедолжныбытьодинаковыминаправоА-В-С;
Глава 11 Общая часть 19
—привертикальномрасположении(воднойприменениепредупреждающейсигнализа-плоскостиилитреугольником):сверхувнизА-В-Сции,надписейиплакатов;
2 Впяти-ичетырехпроводныхцепяхтрех-применениеустройствдляснижениянапря-напряжением до 1кВрасположениешиндолж-допустимыхзначений;
нобытьследующим:использованиесредствзащитыиприспосо-
—пригоризонтальномрасположении:блений,втомчиследлязащитыотвоздействияоднаподдругой:сверхувнизA-B-C-N-PEэлектрическогоимагнитногополейвэлектро-
(PEN);установках,вкоторыхихнапряженностьпревы-одназадругой:наиболееудаленнаяшинаА,шаетдопустимыенормызатемфазыB-C-N,ближайшаяккоридоруоб-1133 Вэлектропомещенияхсустановкамислуживания—РЕ(PEN);напряжением до 1кВдопускаетсяприменение
—привертикальномрасположении:слеванеизолированныхиизолированныхтокове-направоA-B-C-N-PE(PEN)илинаиболееуда-дущихчастейбеззащитыотприкосновения,
леннаяшинаА,затемфазыB-C-N,ближайшаякеслипоместнымусловиямтакаязащитанекоридоруобслуживания—РЕ(PEN);являетсянеобходимойдлякаких-либоиных
—ответвленияотсборныхшин,еслисмо-целей(например,длязащитыотмеханическихтретьнашиныизкоридораобслуживания:воздействий)Приэтомдоступныеприкосно-пригоризонтальномрасположении:слевана-вениючастидолжнырасполагатьсятак,чтобыправоA-B-C-N-PE(PEN);нормальноеобслуживаниенебылосопряженоспривертикальномрасположении:A-B-C-N-PEопасностьюприкосновениякним
(PEN)сверху вниз 1134 Вжилых,общественныхидругихпоме-
3 При постоянном токе шины должны рас-щенияхустройствадляогражденияизакрытияполагаться:токоведущихчастейдолжныбытьсплошные;в
—сборныешиныпривертикальномрасполо-помещениях,доступныхтолькодляквалифици-жении:верхняяМ,средняя(—),нижняя(+);рованногоперсонала,этиустройствамогутбыть
—сборныешиныпригоризонтальномрас-сплошные,сетчатыеилидырчатыеположении:наиболееудаленнаяМ,средняя(—)Ограждающиеизакрывающиеустройстваиближайшая(+),еслисмотретьнашиныизко-должныбытьвыполненытак,чтобысниматьридораобслуживания;илиоткрыватьихможнобылотолькоприпо-
—ответвленияотсборныхшин:леваямощиключейилиинструментовшинаМ,средняя(—),правая(+),если смотреть 1135 Все ограждающие и закрывающиенашиныизкоридораобслуживанияустройствадолжныобладатьтребуемой(вза-Вотдельныхслучаяхдопускаютсяотступле-висимостиотместныхусловий)механическойнияоттребований,приведенных в п п 1–3,если прочностью При напряжении выше 1кВтолщи-ихвыполнениесвязаноссущественнымуслож-наметаллическихограждающихизакрывающихнениемэлектроустановок(например,вызывает устройств должна быть не менее 1ммнеобходимость установки специальных опор 1136 Для защиты обслуживающе г опер-вблизиподстанциидлятранспозициипроводовсоналаотпораженияэлектрическимтоком,отвоздушныхлинийэлектропередачи—ВЛ)илидействияэлектрическойдугиитпвсеэлектро-ступенитрансформациизащиты,атакжесредствамиоказанияпервой
1132 Электроустановки по условиям э лек-помощивсоответствиисдействующимиправи-тробезопасностиразделяютсянаэлектроуста-ламипримененияииспытаниясредствзащиты,
нов к и напряжением до 1кВиэлектроустановкииспользуемыхвэлектроустановкахнапряжением выше 1кВ(подействующемузна-1137 Пожар о-ивзрывобезопасностьэлектро-чениюнапряжения)установокдолжныобеспечиватьсявыполнениемБезопасностьобслуживающегоперсоналаитребований,приведенныхвсоответствующихгла-постороннихлицдолжнаобеспечиватьсявы-вахнастоящихПравилполнениеммерзащиты,предусмотренныхвПрисдачевэксплуатациюэлектроустановкигл 17,атакжеследующихмероприятий:должныбытьснабженыпротивопожарнымисоблюдениесоответствующихрасстоянийдосредствамииинвентаремвсоответствиисдей-токоведущихчастейилипутемзакрытия,ограж-ствующимиположениямидениятоковедущихчастей;1138 Вновь сооруженные ире кон с тру ир о-применениеблокировкиаппаратовиограж-ванныеэлектроустановкииустановленноевнихдающихустройствдляпредотвращенияошибоч-электрооборудованиедолжныбытьподвергну-ныхоперацийидоступактоковедущимчастям;тыприемо-сдаточнымиспытаниям
1139 Вновь сооруженные ире кон с тру ир о-127 Приемник электрической энергии(элек-ванныеэлектроустановкивводятсявпромыш-троприемник)—аппарат,агрегатидр,предна-согласнодействующимположениямэнергиивдругойвидэнергии
128 Потребитель электрической энергии—
электроприемникилигруппаэлектроприемни-Глава 12ков,объединенныхтехнологическимпроцессомЭЛЕКТРОСНАБЖЕНИЕиразмещающихсянаопределеннойтеррито-ИЭЛЕКТРИЧЕСКИЕСЕТИрии
129 Нормальный режим потребителя э лек-трическойэнергии—режим,прикоторомобе-работыПослеаварийныйрежим—режим,вкоторомврезультатенарушениявсистемеегоэлектро-снабжениядоустановлениянормальногорежи-мапослелокализацииотказаОбластьприменения,определения
1210 Независимый источник питания—ис-
121 Настоящая глава Правил распространя-точникпитания,накоторомсохраняетсянапря-етсянавсесистемыэлектроснабженияжениевпослеаварийномрежимеврегламен-Системыэлектроснабженияподземных,тяго-тированныхпределахприисчезновенииегонавыхидругихспециальныхустановок,крометре-другомилидругихисточникахпитаниябованийнастоящейглавы,должнысоответство-Кчислунезависимыхисточниковпитанияотно-ватьтакжетребованиямспециальныхправилсятсядвесекцииилисистемышиноднойилидвух
122 Энергетическая система(энергосисте-электростанцийиподстанцийприодновременномма)—совокупностьэлектростанций,электри-соблюденииследующихдвухусловий:
ческихитепловыхсетей,соединенных между 1)каждаяизсекцийилисистемшинвсвоюсобойисвязанныхобщностьюрежимоввне-очередьимеетпитаниеотнезависимогоисточ-прерывномпроцессепроизводства,преобразо-никапитания;
вания,переда чии распределения электрической 2)секции(системы)шиннесвязанымеждуитепловойэнергииприобщемуправленииэтимсобойилиимеютсвязь,автоматическиотклю-режимомчающуюсяпринарушениинормальнойработы
123 Электрическая часть энергосистемы—однойизсекций(систем)шинстанцийиэлектрическихсетейэнергосистемы
124 Электроэнергетическая система—элек-
1211 При проектировании систем электр о-отнееприемникиэлектрическойэнергии,объ-единенныеобщностьюпроцессапроизводства,
должнырассматриватьсяследующиевопросы:
передачи,распределенияипотребленияэлек-
1)перспективаразвитияэнергосистемиси-трическойэнергии
125 Электроснабжение—обеспечениепо-требителейэлектрическойэнергиейСистемаэлектроснабжения—совокупностьсетямидругихклассовнапряжения;
электроустановок,предназначенныхдляобеспе-
2)обеспечениекомплексногоцентрализо-ченияпотребителейэлектрическойэнергиейЦентрализованноеэлектроснабжение—
электрическойэнергии,расположенныхвзонедействияэлектрическихсетей,независимоотихэнергииотэнергосистемыпринадлежности;
126 Электрическая сеть—совокупность
3)ограничениетоковКЗпредельнымиуров-электроустановокдляпередачиираспреде-нями,определяемыминаперспективу;
ленияэлектрическойэнергии,состоящаяиз
4)снижениепотерьэлектрическойэнергии;
подстанций,распределительныхустройств,
5)соответствиепринимаемыхрешенийусло-токопроводов,воздушныхикабельныхлинийвиямохраныокружающейсредыэлектропередачи,работающихнаопределеннойПриэтомдолжнырассматриватьсявкомплек-территорииГлава 12 Электроснабжение и электрические сети 21учетомвозможностейиэкономическойцелесоо-КатегорииэлектроприемниковбразноститехнологическогорезервированияиобеспечениенадежностиПрирешениивопросоврезервированиясле-электроснабжения
1217 Категории электр о приемников п она-элементовэлектроустановок,атакженаличиерезервавтехнологическомоборудованиипроцессепроектированиясистемыэлектроснаб-
1212 При решении вопросов развития системжениянаоснованиинормативнойдокументации,
электроснабженияследуетучитыватьремонт-атакжетехнологическойчастипроектаные,аварийныеипослеаварийныережимы
1218 Вотношенииобеспечениянадежности
1213 При выборе независимых в за им норе-электроснабженияэлектроприемникиразделя-зервирующихисточниковпитания,являющихсяютсянаследующиетрикатегорииобъектамиэнергосистемы,следуетучитыватьЭлектроприемникипервойкатегории—
вероятностьодновременногозависимогократ-электроприемники,перерывэлектроснабженияковременногосниженияилиполногоисчезно-жизнилюдей,угрозудлябезопасностигосудар-защитыиавтоматикиприповрежденияхвэлек-ства,значительныйматериальныйущерб,рас-трическойчастиэнергосистемы,атакжеодно-стройствосложноготехнологическогопроцесса,
временногодлительногоисчезновениянапря-элементовкоммунальногохозяйства,объектовсистемныхаварияхсвязиителевидения
1214 Требования 1211–1213должныбытьИзсоставаэлектроприемниковпервойкате-гориивыделяетсяособаягруппаэлектроприем-энергосистемисистемэлектроснабженияников,бесперебойнаяработакоторыхнеобхо-
1215 Проектирование электрических сетейдолжноосуществлятьсясучетомвидаихобслу-сцельюпредотвращенияугрозыжизнилюдей,
живания(постоянноедежурство,дежурствонавзрывовипожаровдому,выездныебригадыидр)Электроприемникивторойкатегории—элек-
1216 Работа электрических сетей на пряже-троприемники,перерывэлектроснабжениякото-ни ем 2–35кВможетпредусматриватьсякаксрыхприводиткмассовомунедоотпускупродук-изолированнойнейтралью,такиснейтралью,
ции,массовымпростоямрабочих,механизмовипромышленноготранспорта,нарушениюнор-резисторгородскихисельскихжителейЭлектроприемникитретьейкатегории—всетокавнормальныхрежимах:
остальныеэлектроприемники,неподпадающиев сетях напряжением 3–20кВ,имеющихже-подопределенияпервойивторойкатегорийлезобетонныеиметаллическиеопорынавоз-
1219 Электр о приемники первой кате гори ивдушныхлинияхэлектропередачи,ивовсехсе-т ях напряжением 35кВ—более 10А;
всетях,неимеющихжелезобетонныхиме-резервирующихисточниковпитания,иперерывталлическихопорнавоздушныхлинияхэлек-ихэлектроснабженияпринарушенииэлектро-тропередачи:
—более 30Апри напряжении 3–6кВ;
можетбытьдопущенлишьнавремяавтомати-
—более 20Апри напряжении 10кВ;
—более 15Апри напряжении 15–20кВ;
в схемах генераторного напряжения 6–20кВблоковгенератор—трансформатор—более 5 АПритоках замы к ани яна землю более 50Атретьегонезависимоговзаимнорезервирующе-рекомендуетсяприменениенеменеедвухза-гоисточникапитанияземляющихреакторов
110кВможетпредусматриватьсякаксглухо-ивкачествевторогонезависимогоисточникапи-заземленной,такисэффективнозаземленнойнейтральюЭлектрические сети напряжением 220кВиэлектростанции,электростанцииэнергосистемвышедолжныработатьтолькосглухозаземлен-
(вчастности,шиныгенераторногонапряжения),
нойнейтральюпредназначенныедляэтихцелейагрегатыбес-меньшихнагрузокэтихсетейОтклоненияотперебойногопитания,аккумуляторныебатареиуказанныхуровнейнапряжениядолжныбытьитпобоснованыЕсли резервированием электроснабжения 1224 Вы бори размещение устройствнельзяобеспечитьнепрерывностьтехноло-компенсацииреактивноймощностивэлек-гическогопроцессаилиеслирезервированиетрическихсетяхпроизводятсяисходяизне-электроснабженияэкономическинецелесоо-обходимостиобеспечениятребуемойпро-бразно,должнобытьосуществленотехноло-пускнойспособностисетивнормальныхигическоерезервирование,например,путемпослеаварийныхрежимахприподдержанииустановкивзаимнорезервирующихтехноло-необходимыхуровнейнапряженияизапасовгическихагрегатов,специальныхустройствустойчивостибезаварийногоостановатехнологическогопро-цесса,действующихпринарушенииэлектро-снабжения Глава 13Электроснабжениеэлектроприемниковпер-ПОНАГРЕВУ,ЭКОНОМИЧЕСКОЙтехнологическимпроцессом,требующимдли-тельноговременинавосстановлениенормально-горежима,приналичиитехнико-экономическихИПОУСЛОВИЯМКОРОНЫдвухнезависимыхвзаимнорезервирующихис-точниковпитания,ккоторымпредъявляютсядополнительныетребования,определяемые 131 Настоящая глава Правил р а сп ростра-особенностямитехнологическогопроцессаняетсянавыборсеченийэлектрическихпро-
1220 Электр о приемники второй кате гори ив водников(неизолированныеиизолированныенормальныхрежимахдолжныобеспечиватьсяпровода,кабелиишины)понагреву,экономи-электроэнергиейотдвухнезависимыхвзаимноческойплотноститокаипоусловиямкоронырезервирующихисточниковпитанияЕслисечениепроводника,определенноепоДляэлектроприемниковвторойкатегорииэтимусловиям,получаетсяменьшесечения,
принарушенииэлектроснабженияотодноготребуемогоподругимусловиям(термическаяизисточниковпитаниядопустимыперерывыиэлектродинамическаястойкостьпритокахКЗ,
электроснабжениянавремя,необходимоедляпотерииотклонениянапряжения,механическаявключениярезервногопитаниядействиямиде-прочность,защитаотперегрузки),тодолжножурногоперсоналаиливыезднойоперативнойприниматьсянаибольшеесечение,требуемоебригадыэтимиусловиями
1221 Для электр о приемников треть ейка-отодногоисточникапитанияприусловии,чтоперерывыэлектроснабжения,необходимыедляремонтаилизаменыповрежденногоэлемен-
132 Проводники любого назначения должнытасистемыэлектроснабжения,непревышаютудовлетворятьтребованиямвотношениипре-
1сутокнормальных,ноипослеаварийныхрежимов,аУровниирегулированиенапряжения,
линиями,секциямишинитпПрипроверке
1222 Для электрических сетей следует на нагрев принимается полу часовой максимумпредусматриватьтехническиемероприятияпотока,наибольшийизсреднихполучасовыхто-обеспечениюкачестваэлектрическойэнергиивковданногоэлементасетисоответствиистребованиямиГОСТ13109133 При повторно-кратковременномикрат-
1223 Устройств арегу лир о вани яна пря жени яко временном режимах работы электр о при е мни-должныобеспечиватьподдержаниенапряженияков(с общей длительностью цик ладо 10минна шинах напряжением 3–20кВэлектростанцийидлительностьюрабочегопериоданеболееиподстанций,ккоторымприсоединенырас-4мин)вкачестверасчетноготокадляпроверкипределительныесети,в предела хне ниже 105%сеченияпроводниковпонагревуследуетприни-номинальноговпериоднаибольшихнагрузокматьток,приведенныйкдлительномурежимуине выше 100%номинальноговпериоднаи-Приэтом:
Таблица1.3.1зкадлякабелейнапряжениемдо10кВтаннойизоляциейДопустимаяперегрузкапоотношениюкноминальнойвтечение,ч
0,51,03,0
0,6ВземлеВвоздухеВтрубах(вземле)1,351,251,201,301,151,001,151,101,00
0,8ВземлеВвоздухеВтрубах(вземле)1,201,151,101,151,101,051,101,051,00Допустимаянапериодликвидациипослеанапряжениемдо10кВТаблица1.3.2варийногорежимаперегрузкадлякабелейсбумажнойизоляциейКоэффициентпредваритель-нойнагрузкиДопустимаяперегрузкапоотношениюкноминальнойпридлительностимаксимума,ч
0,6ВземлеВвоздухеВтрубах(вземле)1,501,351,301,351,251,201,251,251,15
0,8ВземлеВвоздухеВтрубах(вземле)1,351,301,201,251,251,151,201,201,10Глава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 23
1)длямедныхпроводниковсечениемдонагрузкименьшеноминальных,можетдопу-
6мм 2,адляалюминиевыхпроводниковдоскатьсякратковременнаяперегрузка,указанная
10мм 2ток принимается как для установок св табл 131длительнымрежимомработы;136 На период ликвидации после аварий-
2)длямедныхпроводниковсечениемболееногорежимадлякабелейсполиэтиленовой
6мм 2,адляалюминиевыхпроводниковбо-изоляцией допускается перегрузка до 10%,алее 10мм 2токопределяетсяумножениемдо-длякабелейсполивинилхлориднойизоляци-пустим ого длит ель ног ото кана коэффициент ей до 15%номинальнойнавремямаксимумовнагрузки продолжительность юне более 6чв
0,875/Т,Т—выраженнаявотноситель-ПВПBсут кив течение 5сут,еслинагрузкавосталь-
(продолжительностьвключенияпоотношениюноминальнойкпродолжительностицикла)
134 Для кратковременного режима работырежима для кабелей напряжением до 10кВсс длительностью в ключе ни яне более 4минибумажнойизоляциейдопускаютсяперегруз-перерывамимеждувключениями,достаточнымикив течение 5сутвпределах,указанныхвтабл 132окружающейсреды,наибольшиедопустимыеДлякабельныхлиний,находящихсявэксплу-токиследуетопределятьпонормамповторно-ата ции более 15лет,перегрузкидолжныбытькратковременногорежима(см 133)Придли-понижены на 10%
т ель н ости включения более 4мин,атакжепри
20–35кВнедопускаетсявключенияминаибольшиедопустимыетокисле-
137 Т ре бо вани як нормальным нагрузкамипослеаварийнымперегрузкамотносятсяккабе-режимомработы
135 Для кабелей напряжением до 10кВсконцевыммуфтамиконцевымзаделкамбумажнойпропитаннойизоляцией,несущихТаблица 131Допустимая кратковременная перегрузка для кабелей напряжением до 10кВДопустимаяперегрузкапоотношениюкноминальнойвтечение,
нагрузки
0,6Вземле 1,351,301,15Ввоздухе 1,251,151,10Втрубах(вземле)1,201,001,00
0,8Вземле 1,201,151,10Ввоздухе 1,151,101,05Втрубах(вземле)1,101,051,00Таблица 132напряжением до 10кВсбумажнойизоляциейКоэффициентпредваритель-Видпрокладкипридлительностимаксимума,ч
0,6Вземле 1,501,351,25Ввоздухе 1,351,251,25Втрубах(вземле)1,301,201,15
0,8Вземле 1,351,251,20Ввоздухе 1,301,251,20Втрубах(вземле)1,201,151,10Условнаятемпературасреды,°СНормированнаятемпературажил.,°СПоправочныекоэффициентынатокиприрасчетнойтемпературесреды,°С
-5иниже+5+10+15+20+25+30+35+40+45+50
1,141,241,291,181,321,201,361,221,411,251,481,111,201,241,141,271,151,311,171,351,201,411,081,171,201,101,221,121,251,121,291,141,341,041,131,151,051,171,061,201,071,231,071,261,001,091,111,001,121,001,131,001,151,001,180,961,041,050,951,060,941,070,931,080,931,090,921,001,000,891,000,881,000,861,000,841,000,880,950,940,840,940,820,930,790,910,760,890,830,900,880,770,870,750,850,710,820,660,780,780,850,810,710,790,670,760,610,710,540,630,730,800,740,630,710,570,660,500,580,370,450,680,740,670,550,610,470,540,360,41——
Сечениетокопрово-дящейжилы,мм 2Ток,А,дляпроводов,проложенныхоткрытодвуходно-жильныхтреходно-жильныхчетыреходно-жильныходногодвухжиль-ногоодноготрех-жильного
Таблица 133Поправочныекоэффициентынатокидлякабелей,неизолированныхиизолированныхпроводовишинПоправочныекоэффициентынатокиприрасчетнойтемпературесреды,°С
-5исреды,°Сжил,°С0+5+10+15+20+25+30+35+40+45+50ниже
15801,141,111,081,041,000,960,920,880,830,780,730,68
25801,241,201,171,131,091,041,000,950,900,850,800,74
25701,291,241,201,151,111,051,000,940,880,810,740,67
15651,181,141,101,051,000,950,890,840,770,710,630,55
25651,321,271,221,171,121,061,000,940,870,790,710,61
15601,201,151,121,061,000,940,880,820,750,670,570,47
25601,361,311,251,201,131,071,000,930,850,760,660,54
15551,221,171,121,071,000,930,860,790,710,610,500,36
25551,411,351,291,231,151,081,000,910,820,710,580,41
15501,251,201,141,071,000,930,840,760,660,540,37—
25501,481,411,341,261,181,091,000,890,780,630,45—
Таблица 134Ток,А,дляпроводов,проложенныхСечениетокопрово-воднойтрубедящейжилы,мм 2двуходно-треходно-четыреходно-одногодвухжиль-одноготрех-
0,511—————
0,7515—————
1,2201816151614,5
1,5231917161815
2,5302725252521
150440360330———
185510—————
240605—————
300695—————
400830—————
Сечениетокопроводящейжилы,мм 2Ток,А,дляпроводов,проложенныхчетыреходно-жильных
22,5345681016253550709512015018524030040019202428323643506085100140175215245275————1819222830324047608095130165200220255————1519212327303739557085120140175200—————1719222528313842607595125150190230————1416182124263238556575105135165190—————
Глава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 25
138 Нулевые рабочие п ров одни кив четы-жильногопроводника),нулевойрабочийпрово-рехпроводнойсистеметрехфазноготокадолж-дникчетырехпроводнойсистемытрехфазногон ы иметь проводимость не менее 50%прово-тока,атакжезаземляющиеинулевыезащитныедимостифазныхпроводников;внеобходимыхпроводникиврасчетнепринимаютсяслучая хона должна быть увели че надо 100%Данные,содержащиеся в табл 134и 135,
139 При определении допустимых длительных труби места их прокладки(ввоздухе,перекры-токовдлякабелей,неизолированныхиизолиро-тиях,фундаментах)ванныхпроводовишин,атакжедляжесткихиДопустимыедлительныетокидляпроводовгибкихтокопроводов,проложенныхвсреде,тем-икабелей,проложенныхвкоробах,атакжевпературакоторойсущественноотличаетсяотпри-лоткахпучками,должныприниматься:дляпро-веденной в 1312–1315и 1322,следуетприме-водов—по табл 134и 135какдляпрово-нятькоэффициенты,приведен н ы ев табл 133 до в,проложенныхвтрубах,длякабелей—потабл 136–138какдлякабелей,проложенныхввоздухеПриколичествеодновременнонагру-дляпроводов,шнуровикабелейженныхпроводовболеечетырех,проложенныхвтрубах,коробах,атакжевлоткахпучками,
табл 134и 135какдляпроводов,проложен-
1310 Допустимые длительные токи для про-ныхоткрыто(ввоздухе),свведениемснижаю-щихкоэффициентов0,68для 5и 6;0,63для 7–9изоляцией,шнуровсрезиновойизоляциейии 0,6для 10–12проводниковкабелейсрезиновойилипластмассовойизо-ляциейвсвинцовой,поливинилхлориднойикоэффициентыневводятсярезиновой оболочках при веде ныв табл 134–
1311 Допустимые длительные токи для про-
1311 Они приняты для температур:жил+65°С,
водов,проложенныхвлотках,приодноряднойокружающеговоздуха+25°Сиземли+15°Спрокладке(невпучках)следуетприниматькакПриопределенииколичествапроводов,про-дляпроводов,проложенныхввоздухекладываемыхводнойтрубе(илижилмного-Таблица 135Сечениежилы,мм 2двухтрехчетыреходно-одногоодного
2,5242019191916
150340275255———
185390—————
240465————
300535—————
400645—————
Сечениетокопроводящейжилы,мм 2Ток*,А,дляпроводовикабелейввоздухеввоздухевземлеввоздухевземле
1,52,54610162535507095120150185240192738507090115140175215260300350405—33445570105135175210265320385445505570—19253542557595120145180220260305350—2738496090115150180225275330385435500—
*Токиотносятсякпроводамикабелямснулевойжилойибезнее.
Сечениетокопроводящейжилы,мм 2Ток,А,длякабелей
2,54610162535507095120150185240212938557090105135165200230270310—34425580105135160205245295340390440—19273242607590110140170200235270—2938467090115140175210255295335385—
Примечание.Допустимыедлительныетокидлячетырехжильныхкабелейспластмассовойизоляциейнана-пряжениедо1кВмогутвыбиратьсяпотабл.1.3.7какдлятрехжильныхкабелей,носкоэффициентом0,92.
Таблица 136всвинцовой,поливинилхлоридной,найритовойилирезиновойоболочке,
Ток*,А,дляпроводовикабелейжилы,мм 2
1,52319331927
2,53027442538
240605————
*ТокиотносятсякпроводамикабелямснулевойжилойибезнееТаблица 137свинцовой,поливинилхлориднойирезиновойоболочках,бронированныхинебронированныхТок,А,длякабелей
2,52321341929ПримечаниеДопустимыедлительныетокидлячетырехжильныхкабелейспластмассовойизоляциейнана-пря жени е до 1кВмогут выбираться по табл 137какдлятрехжильныхкабелей,нос коэффициентом 0,92Допустимыйдлительныйтокдляперенопереносныхшланговыхтяжелыхкабелей,шахипереносныхпроводТаблица1.3.8сныхшланговыхлегкихисреднихшнуров,тныхгибкихшланговых,прожекторныхкабелейовсмеднымижиламиСечениетокопроводящейжилы,мм 2Ток*,А,дляшнуров,проводовикабелей
0,50,751,01,52,546101625355070————40506590120160190235290—1416202836456080105130160200
*Токиотносятсякшнурам,проводамикабелямснулевойжилойибезнее.
Таблица1.3.9носныхшланговыхсмеднымижиламиелейдляторфопредприятийСечениетокопроводящейжилы,мм 2Ток*,А,длякабелейнапряжением,кВ
0,5
476585105130160—
*Токиотносятсяккабелямснулевойжилойибезнее.
Таблица1.3.10еднымижиламисрезиновойизоляциейкабелейэлектроприемниковСечениетокопроводящейжилы,мм 2Ток*,А,длякабелейнапряжением,кВСечениетокопроводящейжилы,мм 2Ток*,А,длякабелейнапряжением,кВ
*ТокиотносятсяккабелямснулевойжилойибезнеГлава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 27Таблица 138Допустимыйдлительныйтокдляпереносныхшланговыхлегкихисреднихшнуров,
переносныхшланговыхтяжелыхкабелей,шахтныхгибкихшланговых,прожекторныхкабелейТок*,А,дляшнуров,проводовикабелей
0,5—12—
0,75—1614
1,0—1816
1,5—2320
2,5403328
*Токиотносятсякшнурам,проводамикабелямснулевойжилойибезнееТаблица 139Ток*,А,длякабелейнапряжением,кВ
0,536
70190195—
*ТокиотносятсяккабелямснулевойжилойибезнееТаблица 1310СечениеТок*,А,Сечениетокопроводящейжилы,Ток*,А,длякабелейтокопроводящейдлякабелейнапряжением,кВмм 2напряжением,кВСечениетокопроводящейжилы,мм 2Ток,АСечениетокопроводящейжилы,мм 2Ток,АСечениетокопроводящейжилы,мм 2Ток,А
11,52,54610Способпро-кладкиСнижающийкоэффициентдляпроводов,питающихотдельныеэлектроприемникискоэффициентомиспользованиядо0,7группыэлектроприемниковиотдельныеприемникискоэффициентомиспользованияболее0,7
—23–910–1112–1415–18До45–67–910–1112–1415–181,00,850,750,70,650,6
2–452–45——0,670,6одножильныхдо1кВдвухжильныхдо1кВтрехжильныхнапряжением,кВчетырехжильныхдо1кВдо3
Таблица 1311с резиновой изоляцией для электрифицированного транспорта 1,3и 4кВТок,АТок,АТок,Ажилы,мм 2жилы,мм 2жилы,мм 2
1,52525150150445
2,54035185185505Таблица 1312Снижающийкоэффициентдляпроводовикабелей,прокладываемыхвкоробахСнижающийкоэффициентдляпроводов,питающихикабелейСпособпро-кладкидо 0,7более 0,7Многослойно—До 41,0—
и пучками 25–60,85—
3–97–90,75—
10–1110–110,7—
12–1412–140,65—
15–1815–180,6—
Одно слой но 2–42–4—0,67
55—0,6Таблица 1313всвинцовойоболочке,прокладываемыхвземлежилы,мм 2одножильныхдвухжильныхнапряжением,кВчетырехжильныхдо 1кВдо 1кВдо 1кВдо 3610
6—8070———
101401059580—85
185755—490440400450
240880—570510460—
3001000—————
4001220—————
5001400—————
6251520—————
8001700—————
Таблица1.3.14жиламисбумажнойпропитанноймаслоканифольнойнцовойоболочке,прокладываемыхвводеыхнапряжением,кВчетырехжильныхдо1кВ
—210250305375440505565615715—195230285350410470———
Таблица1.3.15жиламисбумажнойпропитанноймаслоканифольнойовойоболочке,прокладываемыхввоздухе
Глава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 29Допустимыедлительныетокидляпроводовпропитаннойкабельнойбумагивсвинцовой,
икабелей,прокладываемыхвкоробах,следуеталюминиевойилиполивинилхлориднойобо-принимать по табл 134–137какдляодиноч-лочкепринятывсоответствиисдопустимыминыхпроводовикабелей,проложенныхоткрытотемпературамижилкабелей:
(ввоздухе),сприменениемснижающихкоэф-фициентов,указанных в табл 1312Номинальноенапряже-До 361020иПривыбореснижающихкоэффициентовние,кВ35Допустимаятемпература+80+65+60+50учитываютсяжилыкабеля,°С
1313 Для кабелей,проложенныхвземле,допу-с тимы е длительные токи при веде ныв табл 1313,
1316,1319–1322 Они приняты из расчета про-клад кив траншее на глубине 0,7–1,0мнеболееодногокабеляпритемпературеземли+15°Си
1312 Допустимые длительные токи дляудельном сопротивлении земли 120см·К/Вткабелей напряжением до 35кВсизоляциейизТаблица 1314инестекающеймассамиизоляциейвсвинцовойоболочке,прокладываемыхвводеСечениетокопроводящейжилы,мм 2трехжильныхнапряжением,кВчетырех жильных до 1кВ
16—135120—
150565500450—
185615545510—
240715625585—
Таблица 1315инестекающеймассамиизоляциейвсвинцовойоболочке,прокладываемыхввоздухетрехжильныхнапряжением,кВодно жильных до 1кВдвух жильных до 1кВчетырех жильных до 1кВ
6—5545———
1095756055—60
185525—375325305340
240610—430375350—
300720—————
400880—————
5001020—————
6251180—————
8001400—————
трехжильныхнапряжением,кВчетырехжильныхдо1кВ
—160190235290340390435475550—150175220270315360———
Таблица 1316всвинцовойилиалюминиевойоболочке,
6—6055———
10110807560—65
185580—380340310345
240675—440390355—
300770—————
400940—————
5001080—————
6251170—————
8001310—————
Таблица 1317массамиизоляциейвсвинцовойоболочке,
жилы,мм 2четырехжильныхдо 1кВ
16—10590—
150435385345—
185475420390—
240550480450—
Сечениетокопроводящейжилы,мм 2Ток,А,длякабелей,проложенныхСечениетокопроводящейжилы,мм 2Ток,А,длякабелей,проложенныхвземлеввоздухевземлеввоздухеГлава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 31Таблица 1318всвинцовойилиалюминиевойоболочке,прокладываемыхввоздухе
6—4235———
1075554642—45
185405—290250235260
240470—330290270—
300555—————
400675—————
500785—————
625910—————
8001080—————
Таблица 1319Допустимый длительный ток для трех жильных кабелей напряжением 6кВсмеднымижиламисобедненнопропитаннойизоляциейвобщейсвинцовойоболочке,
Ток,А,Ток,А,
Сечениетокопроводящейдлякабелей,проложенныхСечениетокопроводящейдлякабелей,проложенныхжилы,мм 2жилы,мм 2Таблица 1320салюминиевымижиламисобедненнопропитаннойизоляциейвобщейсвинцовойоболочке,
Сечениетокопроводящейжилы,мм 2Ток,А,длятрехжильныхкабелейнапряжением,кВвземлевводеввоздухевземлевводеввоздухе
Удельноесопротивле-ние,см·К/ВтПоправочныйкоэф-фициентПесоквлажностьюболее9%,песчано-глинистаяпочвавлаж-ностьюболее1%Нормальныепочваипесоквлажностью7–9%,песчано-глинистаяпочвавлажностью12–14%Песоквлажностьюболее4именее7%,песчано-глинистаяпочвавлажностью8–12%Песоквлажностьюдо4%,каменистаяпочва1,051,000,870,75Таблица 1321сбумажнойпропитанноймаслоканифольнойинестекающеймассамиизоляцией,
прокладываемыхвземле,воде,воздухеТок,А,длятрехжильныхкабелейнапряжением,кВ
2511012085———
35135145100———
50165180120———
70200225150———
95240275180———
150315350230310—230
185355390265———
Таблица 1322
25859065———
3510511075———
5012514090———
70155175115———
95185210140———
150240270175240—175
185275300205———
Таблица 1323Поправочныйкоэффициентнадопустимыйдлительныйтокдлякабелей,
проложенныхвземле,взависимостиотудельногосопротивленияземлиУдельноесопротивле-Поправочныйкоэф-ние,см·К/ВтфициентПесок влажностью более 9%,песчано-глинистаяпочвавлаж-801,05н остью более 1%
Нормальные почв аи песок влажностью 7–9%,песчано-1201,00глинистая почва влажностью 12–14%
Песок влажностью более 4и менее 7%,песчано-глинистая 2000,87почва влажностью 8–12%
Песок влажностью до 4%,каменистая почва 3000,75Сечениетокопроводящейжилы,мм 2Ток*,А,длякабелейнапряжением,кВ
*Вчислителеуказанытокидлякабелей,расположенныхводнойплоскостисрасстояниемвсвету35–125мм,взнаменателе—длякабелей,расположенныхвплотнуютреугольником.
Глава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 33Таблица 1324всвинцовойоболочке,небронированных,прокладываемыхввоздухедо 32035
1085/———
16120/———
25145/—105/110—
35170/—125/135—
50215/—155/165—
70260/—185/205—
95305/—220/255—
120330/—245/290240/265
150360/—270/330265/300
185385/—290/360285/335
240435/—320/395315/380
300460/—350/425340/420
400485/—370/450—
500505/———
625525/———
800550/———
*Вчислителеуказанытокидлякабелей,расположенныхводнойплоскостисрасстояниемвсвету
35–125мм,взнаменателе—длякабелей,расположенныхвплотнуютреугольникомТаблица 1325всвинцовойилиалюминиевойоболочке,небронированных,
1065/———
1690/———
25110/—80/85—
35130/—95/105—
50165/—120/130—
70200/—140/160—
95235/—170/195—
120255/—190/225185/205
150275/—210/255205/230
185295/—225/275220/255
240335/—245/305245/290
300355/—270/330260/330
400375/—285/350—
500390/———
625405/———
800425/———
Расстояниемеждукабеля-мивсвету,мм
1,001,001,000,900,920,930,850,870,900,800,840,870,780,820,860,750,810,85Таблица 1326Поправочныйкоэффициентнаколичествоработающихкабелей,лежащихрядомвземле
(втрубахилибезтруб)Расстояниемеждукабеля-мивсвету,мм
1001,000,900,850,800,780,75
2001,000,920,870,840,820,81
3001,000,930,900,870,860,85Приудельномсопротивленииземли,отли-илиалюминиевымижилами,определяемыйпо
—
чающем с я от 120см·К/Вт,необходимоктоко-табл 1327;акоэффициент,выбираемыйповымнагрузкам,указанным в упомянутых ранее табл 1328взависимостиотсеченияирасполо-таблицах,применятьпоправочныекоэффици-жениякабелявблоке;bкоэффициент,выби-енты,указанныевтабл1323раемыйвзависимостиотнапряжениякабеля:
1314 Для кабелей,проложенныхвводе,
Номинальное напряжение До 3610кабеля,кВтабл 1314,1317,1321,1322 Они принятыКоэффициентb1,091,051,0израсчетатемпературыводы+15°С
1315 Для кабелей,проложенныхввоздухе,
с—коэффициент,выбираемыйвзависимо-внутриивнезданий,прилюбомколичествестиотсреднесуточнойзагрузкивсегоблока:
кабелейитемпературевоздуха+25°Сдопусти-мы е длительные токи при веде ныв табл 1315,
Среднесуточная загрузка 10,850,7
1318–1322,1324,1325срсутном
1316 Допустимые длительные токи дляКоэффициент 11,071,16одиночныхкабелей,прокладываемыхвтрубахвземле,должныприниматьсякакдлятехжекабелей,прокладываемыхввоздухе,притемпе-внезанумерованныхканалахблока,еслионира-ратуре,равнойтемпературеземлиботают,когдарабочиекабелиотключены
1317 При смешанной прокладке кабелей
1321 Допустимые длительные ток ид л яка-допустимыедлительныетокидолжныприни-белей,прокладываемыхвдвухпараллельныхматьсядляучасткатрассыснаихудшимиусло-блокаходинаковойконфигурации,должнывиямиохлаждения,если длина его более 10муменьшатьсяпутемумножениянакоэффици-енты,выбираемыевзависимостиотрасстояниякабельныевставкибольшегосечениямеждублоками:
1318 При прокладке нескольких кабелей вРасстояние 50010001500200025003000земле(включаяпрокладкувтрубах)допусти-междубло-ками,ммпутемвведениякоэффициентов,приведенныхвКоэффи-0,850,890,910,930,950,96табл 1326 При это мне должны учитыватьсяциентрезервныекабелиПрокладканесколькихкабелейвземлесрас-стояниями между ними менее 100ммвсветунеДопустимыедлительныетокирекомендуетсядлянеизолированныхпроводовишин
1319 Для масло-игазонаполненныходно-
1322 Допустимые длительные токи дляжильныхбронированныхкабелей,атакжедру-при веде ныв табл 1329–1335 Они принятыдлительныетокиустанавливаютсязаводами-изготовителями
+70°Спритемпературевоздуха+25°С
1320 Допустимые длительные ток ид л яка-белей,прокладываемыхвблоках,следуетопре-ПА 500иПА 600допустимыйдлительныйтокследуетпринимать:
I=abcI,
аппурГ
-ак
№
аланГлава 13 Выбор проводников по нагреву,экономплотноститокаипоусловиямкороныТокI,А,длякабелейI11191147IIIl=1502154119VI3433132102IX311891X311690XI311488Сечениетокопроводящейжилы,мм 2
0,440,540,670,811,001,141,331,501,780,460,570,690,841,001,131,301,461,700,470,570,690,841,001,131,291,451,680,510,600,710,851,001,121,261,381,55Номинальноесечение,мм 2Сечение(алюминий/сталь),мм 2Ток,А,дляпроводовмарокАС,АСКС,АСК,АСКПМАиАКПМАиАКП
10/1,816/2,725/4,235/6,250/870/1195/16—105136170215265320—75106130165210255
120/19120/27313—
150/19150/24150/34365365—
185/24185/29185/43430425—
240/32240/39240/56505505—
300/39300/48300/66600585—
330/27—————
400/22400/51400/64713705—
500/27500/64——
600/72——
700/86————
Таблица 1328Поправочныйкоэффициентaнасечениекабеля
250,440,460,470,51
350,540,570,570,60
500,670,690,690,71
700,810,840,840,85
951,001,001,001,00
1201,141,131,131,12
1501,331,301,291,26
1851,501,461,451,38
2401,781,701,681,55Таблица 1329ДопустимыйдлительныйтокдлянеизолированныхпроводовпоГОСТ839-80Ток,А,дляпроводовмарокАС,АСКС,АСК,АСКПМАиАКПМАиАКПсечение,мм 2(алюминий/сталь),мм 2
1010/1,8845395—60—
1616/2,71117913310510275
2525/4,2142109183136137106
3535/6,2175135223170173130
5050/8210165275215219165
7070/11265210337265268210
9595/16330260422320341255
120120/19120/27390313485375395300
375—
150150/19150/24150/34450365570440465355
450—
185185/24185/29185/43520430650500540410
515—
240240/32240/39605505760590685490
240/56610505
610—
300300/39300/48710600880680740570
300/66690585
680—
330330/27730—————
400400/22400/51400/648307131050815895690
860—
500500/27500/64960830—980—820
600600/721050920—1100—955
700700/8611801040————
А,котйыннемереп.монняотсопирп—елетанеманзв,екотмоннемерепирпикзурганынедевирпелетилсичВ*
,ртемаидйынжуранмм
,икнетсанищлотммйынволсумм,дохорпА,кот592543524005575046567058539040105110431545107715302004252910482————
йиннертунвйынжуранмм,ыртемаиди61/3102/7122/8103/7203/6203/5204/6304/5354/0405/5455/0506/4507/4608/4708/2758/5759/09001/09————
А,кот0430645055550060560385290011002103310851068159220162070306420603————
йиннертунвйынжуранмм,ыртемаиди51/2181/4102/6122/8142/0262/2203/5243/9204/5354/0405/5455/9406/3507/2608/2758/5759/09001/59————
А,*кот021/021051/051081/081542/542023/023093/093534/534574/574065/065016/506556/056007/596547/047009/5880001/0890501/52015511/02110541/07310261/01510571/01610781/00710602/0581еындем5611/04110921/07210631/52310941/05415681/07710012/06910622/08020342/00220762/0832551/551591/591532/532023/023514/514505/505565/565516/016527/027587/087048/538509/009569/559мм,ртемаиД
0331ацилбаТйинечесоголгуркнишялдкотмм,ртемаиДыбуртеыньлатСеындеМынишеылгурКА
,кот
,*
,ртемаидйынжуран
,икнетсанищлотйынволсумм
,дохорп
,ыртемаидазерзарзебмозерзар
5,31
8,2
61/31
51/21
021/021
551/551
0,71
02/71
81/41
051/051
591/591
3,12
2,3
22/81
02/61
081/081
532/532
8,62
03/72
542/542
023/023
5,33
0,4
03/62
42/02
514/514
3,24
03/52
62/22
093/093
0,84
04/63
534/534
0,06
5,4
04/53
43/92
574/574
516/016
5,57
54/04
065/065
527/027
5,88
05/54
016/506
587/087
55/05
556/056
048/538
5,5
06/45
55/94
007/596
509/009
07/46
06/35
547/047
569/559
08/47
07/26
009/588
5611/0411
08/27
0001/089
0921/0721
58/57
0501/5201
0631/5231
59/09
5511/0211
0941/0541
001/09
001/59
0541/0731
5681/0771
0261/0151
0012/0691
0571/0161
0622/0802
0781/0071
0342/0022
0602/0581
0762/0832монняотсопирп
,екотикзурганВ
А,*кот07/5509/06011/57001/56021/08041/59091/521032/551082/581023/512543/032563/542014/572064/503511/07521/57041/58561/001022/031072/561523/591573/522034/062084/092535/523.огонняотсоп—елетанеманзв,акотогоннемерепяинечанзынедевирпелетилсичВ*
мм,ыремзар5,2×615,2х025,2х523×023×523×033×043×053×063×073×573×083х093×0014×024×224×524×034×044×054×064×074×084×094×001узафилисюлопансолопевтсечилокирп,А,*кот
5551/05315502/03615152/53910481/08610042/04025492/09320533/05620112/01025372/01420533/06820093/0023558/—569/—0811/—5131/—————
0711/05115541/52410401/52015531/02310961/52610402/00910811/55110451/08410191/02810032/0702073/563545/045076/566547/047088/078561512562084
0991/04710362/01125423/07425842/06125903/02620183/06030044/00435272/06520153/00135234/01630005/00140901/—0521/—5251/—0071/—————
5411/52110151/08415781/01815431/02315571/09610812/08020062/00425251/57410991/00910742/01320592/0562507/007078/068069/559012572043574526мм,ыремзаР3×513×023×524×034×045×045×056×056×066×086×0018×068×088×0018×02101×0601×0801×00101×021
1331яинечес
,ыремзаРузафилисюлопансолоп
,А
,*кот
07/55
5,2
×
09/06
011/57
001/56
073/563
021/08
558/—
0901/—
041/59
569/—
545/045
0521/—
507/007
091/521
0741/—
0811/—
076/566
5981/—
5251/—
078/068
032/551
5561/—
5131/—
5412/—
0071/—
069/559
082/581
0491/0271
5551/0531
088/078
5942/0422
0991/0471
5411/5211
023/512
0642/0012
5502/0361
0711/0511
0223/0272
0362/0112
0151/0841
543/032
0403/0052
5152/5391
5541/5241
0493/0713
5423/0742
5781/0181
563/542
0332/0812
0481/0861
0401/5201
0203/0972
5842/0612
5431/0231
014/572
3х09
5792/0262
0042/0402
5531/0231
0583/0733
5903/0262
5571/0961
064/503
0263/0503
5492/0932
0961/5261
0964/0393
0183/0603
0812/0802
511/07
0524/0833
0533/0562
0402/0091
0065/0434
0044/0043
0062/0042
521/57
0272/0562
0112/0102
0811/5511
0353/0033
5272/0652
5251/5741
041/58
0443/0013
5372/0142
0451/0841
0544/0993
0153/0013
0991/0091
561/001
0044/0514
0614/0563
0533/0682
0191/0281
0606/0035
5835/0564
5234/0163
0742/0132
022/031
0025/0564
0684/0014
0093/0023
0032/0702
0086/0095
0526/0025
0005/0014
0592/0562
072/561
523/591
573/522
034/062
084/092
535/523огонняотсоп
,акотяинечанзПроводТок*,АБ-50Б-70Б-95Б-120Б-150Б-185Б-240Б-300БС-185БС-240БС-300БС-400БС-500
*Токиданыдлябронзысудельнымсопротивлением=0,03Ом·мм 2/м.20Ток,АТок,АПСО-3ПСО-3,5ПСО-4ПСО-5ПС-25ПС-35ПС-50ПС-70ПС-95Размеры,ммПоперечноесечениечетырехполоснойшины,мм 2Ток,А,напакетшинh1НмедныхГлава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 39Таблица 1332ПроводМаркапроводаТок*,АБронзовыйБ-50215Б-70265Б-95330Б-120380Б-150430Б-185500Б-240600Б-300700СталебронзовыйБС-185515БС-240640БС-300750БС-400890БС-500980
*Токиданыдлябронзысудельнымсопротивлением=0,03Ом·мм 2/мТаблица 1333МаркапроводаТок,АМаркапроводаТок,АПСО-323ПС-2560ПСО-3,526ПС-3575ПСО-430ПС-5090ПСО-535ПС-70125ПС-95135Таблица 1334срасположениемполоспосторонамквадрата(«полыйпакет»)Размеры,ммТок,А,напакетшинчетырехполоснойшины,мм 2hbhНмедныхалюминиевыхРазмеры,ммПоперечноесечениеоднойшины,мм 2Ток,А,надвешинымедные
45,54,566,578101212,512,5273032503620430055007000855099001050012500——267028203500464056506430755088301030010800Таблица 1335Размеры,ммТок,А,надвешинышины,мм 2аbсrмедныеалюминиевые
7535465202730—
75355,5669532502670
100454,5877536202820
125556,510137055004640
22510512,51648801250010300
25011512,5165450—10800
1323 При расположении шин прямо уголь-длязаданныхусловийработы,выбираемоепоногосеченияплашмятоки,приведен н ы ев табл 1336табл 1331,должны быть уменьшены на 5%дляСечение,полученноеврезультатеуказанногошин с шириной полос до 60м мина 8%дляшинрасчета,округляетсядоближайшегостандарт-с шириной полос более 60ммногосеченияРасчетныйтокпринимаетсядля
1324 П ривы б орешин большихсеченийне-нормальногорежимаработы,теувеличениеусловиямпропускнойспособностиконструктив-сетинеучитываетсяныерешения,обеспечивающиенаименьшиедо-1326 Выбор сечений проводов линий э лек-эффектаблизостиинаилучшиеусловияохлаж-напряжением 330кВивыше,атакжелинийдения(уменьшениеколичестваполосвпакете,межсистемныхсвязейимощныхжесткихирациональнаяконструкцияпакета,применениегибкихтокопроводов,работающихсбольшимпрофильныхшинитп)числомчасовиспользованиямаксимума,про-изводитсянаосноветехнико-экономическихрасчетов
1327 Увеличение количеств алиний и лице-пейсверхнеобходимогопоусловиямнадежно-
1325 Сечения проводников должны бытьпровереныпоэкономическойплотноститоканаосноветехнико-экономическогорасчетаЭкономическицелесообразноесечениеS,мм 2линийилицепейдопускаетсядвукратноепревы-шениенормированныхзначений,приведенныхвтабл 1336экВтехнико-экономическихрасчетахследуетгдеI—расчетныйтоквчасмаксимумаучитыватьвсевложениявдополнительнуюли-энергосистемы,A;J—нормированноезна-экнию,включаяоборудованиеикамерыраспре-чениеэкономическойплотноститока,А/мм 2,
Экономическаяплотностьтока,А/мм 2,причислечасовиспользованиямаксимуманагрузкивгодболее1000до3000более3000до5000более5000Неизолированныепроводаишины:медныеалюминиевые2,51,32,11,11,81,0Кабелисбумажнойипроводасрезиновойипо-ливинилхлориднойизоляциейсжилами:меднымиалюминиевыми3,01,62,51,42,01,2Кабелисрезиновойипластмассовойизоляциейсжилами:меднымиалюминиевыми3,51,93,11,72,71,6Глава 13 Выбор проводников по нагреву,эконом плотности токаи по условиям короны 41делительных устройств на обоих концах линий 2 Для изолированных проводников сечениемСледуеттакжепроверятьцелесообразностьпо-16мм 2именееэкономическаяплотностьтокавыше н ия напряжения линии увеличивает с яна 40%
Даннымиуказаниямиследуетруководство-3Длялинийодинаковогосечениясnответ-ватьсятакжепризаменесуществующихпро-вляющимисянагрузкамиэкономическаяплот-прокладкедополнительныхлинийдляобеспе-вkраз,причемkопределяетсяизвыражениянагрузкиВэтихслучаяхдолжнаучитыватьсяJ2Lk=1,
такжеполнаястоимостьвсехработподемон-yI2l+I2l++I2l
1122nnтажуимонтажуоборудованиялинии,включаягдеI,I,…,I—нагрузкиотдельныхучастковстоимостьаппаратовиматериалов
12nлинии;l,l,,l—длиныотдельныхучастков
1328 Проверке по экономической плотностилинии;L—полнаядлиналиниитоканеподлежат:
4 При выборе сечений проводников длясетипромышленныхпредприятийисооруже-питанияnоднотипныхвзаиморезервируемыхн ий напряжением до 1кВпричислечасовис-электроприемников(например,насосовводо-снабжения,преобразовательныхагрегатовдо 4000–5000;
итд),изкоторыхmодновременнонаходятсяответвлениякотдельнымэлектроприемни-вработе,экономическаяплотностьтокаможетк ам напряжением до 1кВ,атакжеосветитель-бытьувеличенапротивзначений,приведенныхвныесетипромышленныхпредприятий,жилыхитабл 1336,вkраз,гдеkравно:
общественныхзданий;
впределахоткрытыхизакрытыхраспредели-kтельныхустройстввсехнапряжений;
проводники,идущиекрезисторам,пусковым 1330 Сечение про во до вВ Л35кВвсельскойреостатамитп;местности,питающихпонижающиеподстанциисетивременныхсооружений,атакжеустрой-35/6–10кВстрансформаторамисрегулирова-с тв асо сроком службы 3–5летниемнапряженияподнагрузкой,должновы-
1329 При пользовании табл 1336необхо-биратьсяпоэкономическойплотноститокадиморуководствоватьсяследующим(смтакжеРасчетнуюнагрузкупривыборесеченийпрово-
1327):доврекомендуетсяприниматьнаперспективув
1 При максиму мена груз кив ночное время 5лет,считаяотгодавводаВЛвэксплуатациюэкономическаяплотностьтокаувеличиваетсяДляВЛ35кВ,предназначенныхдлярезерви-на 40%р о вания в сетях 35кВвсельскойместности,
Таблица 1336Экономическаяплотностьтока,А/мм 2,
более 1000более 3000более 5000до 3000до 5000Неизолированныепроводаишины:
медные 2,52,11,8алюминиевые 1,31,11,0Кабелисбумажнойипроводасрезиновойипо-ливинилхлориднойизоляциейсжилами:
медными 3,02,52,0алюминиевыми 1,61,41,2изоляциейсжилами:
медными 3,53,12,7алюминиевыми 1,91,71,6должныприменятьсяминимальныеподли-Глава 14тельнодопустимомутокусеченияпроводов,
режимах
1331 Выбор экономических сечений про во-доввоздушныхижилкабельныхлиний,имею-щихпромежуточныеотборымощности,следуетпроизводитьдлякаждогоизучастков,исходя
141 Настоящая глава Правил р а сп ростра-изсоответствующихрасчетныхтоковучастковэлектрическихаппаратовипроводниковвэлек-приниматьодинаковоесечениепровода,со-т р о установках переменного тока частотой 50Гц,
напряжением дои выше 1кВпротяженногоучастка,еслиразницамеждушкалестандартныхсеченийСеченияпроводовна ответвлениях длиной до 1кмпринимаются142ПорежимуКЗдолжныпроверяться(ис-такимиже,какнаВЛ,от которой производится ключе н ия см в 143):
ответвление Пр иболь шейдлине ответвления 1 Вэлектроустановках выше 1кВ:
экономическоесечениеопределяетсяпорасчет-а)электрическиеаппараты,токопроводы,ка-нойнагрузкеэтогоответвлениябелиидругиепроводники,атакжеопорныеи
1332 Для линий электр о переда чина пряже-несущиеконструкциидляних;
ни ем 6–20кВприведен н ы ев табл 1336зна-б)воздушныелинииэлектропередачиприченияплотноститокадопускаетсяприменятьударномтокеКЗ50кАиболеедляпредупре-лишьтогда,когдаониневызываютотклоненияждениясхлестыванияпроводовпридинамиче-напряженияуприемниковэлектроэнергиисверхскомдействиитоковКЗдопустимыхпределовсучетомприменяемыхКрометого,длялинийсрасщепленнымипро-средстврегулированиянапряженияикомпенса-водамидолжныбытьпроверенырасстоянияцииреактивноймощностимеждураспоркамирасщепленныхпроводовдляпредупрежденияповрежденияраспорокипро-водовприсхлестыванииПроводаВЛ,оборудованныеустройствамибыстродействующегоавтоматическогоповтор-ноговключения,следуетпроверятьинатерми-
1333 При напряжении 35кВивышепро-ческуюстойкость
2 Вэлектроустановках до 1кВ—толькорас-пределительныещиты,токопроводыисиловыешкафыТрансформаторытокапорежимуКЗнепроверяютсянадуровнемморя,приведенногорадиусапро-Аппараты,которыепредназначеныдляотклю-водника,атакжекоэффициентанегладкостичениятоковКЗилимогутпоусловиямсвоейра-проводниковботывключатькороткозамкнутуюцепь,должны,
крометого,обладатьспособностьюпроизводитьповерхностилюбогоизпроводников,опреде-этиоперациипривсехвозможныхтокахКЗленнаяприсреднемэксплуатационномнапря-жении,должна быть не более 0,9начальнойипроводники,которыеприрасчетныхусловияхнапряженностиэлектрическогополя,соответ-выдерживаютвоздействияэтихтоков,непод-ствующейпоявлениюобщейкоронывергаясьэлектрическим,механическимиинымразрушениямилидеформациям,препятствую-действующимируководящимиуказаниямищимихдальнейшейнормальнойэксплуатацииКрометого,дляпроводниковнеобходима
143ПорежимуКЗпринапряжениивышепроверкапоусловиямдопустимогоуровняра-
1кВнепроверяются:
1 Аппараты и проводники,защищенныеплавкимипредохранителямисвставкаминано-минальныйтокдо60А,—поэлектродинамиче-скойстойкостиГлава 14 Выбор э лек три ч аппаратов и проводников по условиям короткого замыкания 43
2 Аппараты и проводники,защищенныетреныдлядлительнойэксплуатации(например,
плавкимипредохранителяминезависимоотихприпереключениях)Ремонтныеипослеаварий-номинальноготокаитипа,—потермическойныережимыработыэлектроустановкиккрат-стойкостиковременнымизменениямсхемынеотносятсяЦепьсчитаетсязащищеннойплавкимпредо-Расчетнаясхемадолжнаучитыватьперспек-хранителем,еслиегоотключающаяспособностьтивуразвитиявнешнихсетейигенерирующихвыбранавсоответствиистребованияминастоя-источников,скоторымиэлектрическисвязыва-щихПравилионспособенотключитьнаимень-етсярассматриваемаяустановка,неменеечемш ий возможный аварийный то кв данной цепи на 5летотзапланированногосрокавводаеев
3 П ров одни кив цепях к индивидуальным эксплуатациюэлектроприемникам,втомчислекцехо-ПриэтомдопустимовестирасчеттоковКЗвымтрансформаторамобщеймощностьюдоприближеннодляначальногомоментаКЗ
2,5MB·Аис высшим напряжением до 20кВ,145 ВкачестверасчетноговидаКЗследуетеслисоблюденыодновременноследующиепринимать:
условия:1 Для определения электродинамическойа)вэлектрическойилитехнологическойча-стойкостиаппаратовижесткихшинсотнося-стипредусмотренанеобходимаястепеньрезер-щимисякнимподдерживающимииопорнымивирования,выполненноготак,чтоотключениеконструкциями—трехфазноеКЗуказанныхэлектроприемниковневызываетрас-2 Для определения термической стойкости а п-стройстватехнологическогопроцесса;паратовипроводников—трехфазноеКЗ;наге-б)повреждениепроводникаприКЗнеможетнераторномнапряженииэлектростанций—трех-вызватьвзрываилипожара;фазноеилидвухфазноевзависимостиоттого,
в)возможназаменапроводникабеззначи-какоеизнихприводиткбольшемунагревутельных затруднений 3 Для выбора аппаратов по коммутационной
4 П ров одни кик индивидуальным электр о при-способности—побольшемуиззначений,по-емникам,указанным в п 3,атакжекотдельнымлучаемыхдляслучаевтрехфазногоиоднофаз-небольшимраспределительнымпунктам,еслиногоКЗназемлю(всетяхсбольшимитокамитакиеэлектроприемникиираспределительныезамыканияназемлю);есливыключательхарак-назначениюиеслидлянихвыполненохотябыспособности—трехфазнойиоднофазной—
толькоусловие,приведен ноев п 3,бсоответственнопообоимзначениям
5 Трансформ ато рыт окав цепях до 20кВ,пи-146РасчетныйтокКЗследуетопределять,
линии,вслучаях,когдавыбортрансформатороврассматриваемойцепи,приКЗвкоторойаппа-токапоусловиямКЗтребуеттакогозавышенияратыипроводникиэтойцепинаходятсявнаи-коэффициентовтрансформации,прикоторомболеетяжелыхусловиях(исключения см в 147не может быть обеспечен необходимый к л асси 1417,п 3)Сослучаямиодновременногоза-точностиприсоединенныхизмерительныхпри-мыканияназемлюразличныхфазвдвухразныхборов(например,расчетныхсчетчиков);приточкахсхемыдопустимонесчитатьсяэ томна стороне высшего напряжения в цепях 147 Наре актированных линиях в закрытыхсиловыхтрансформатороврекомендуетсяиз-распределительныхустройствахпроводникиибегатьприменениятрансформаторовтока,неаппараты,расположенныедореактораиотде-стойкихктокуКЗ,априборыучетарекоменду-ленныеотпитающихсборныхшин(наответвле-етсяприсоединятьктрансформаторамтокананияхотлиний—отэлементовосновнойцепи)стороненизшегонапряженияразделяющимиполками,перекрытиямиитп,
6 Про во даВ Л(см также 142,п 1,б)набираютсяпотокуКЗзареактором,еслипо-
7 Аппараты и шины цепей трансформа торо вслед н ий расположен в том ж езда ни ии сое ди-напряженияприрасположенииихвотдельнойнениевыполненошинамикамереилизадобавочнымрезистором,встро-Шинныеответвленияотсборныхшиндораз-еннымвпредохранительилиустановленнымделяющихполокипроходныеизоляторывпо-отдельноследнихдолжныбытьвыбраныисходяизКЗдо
144 При выборе расчетной схемы для о пре-реактораделениятоковКЗследуетисходитьизпреду-148 При расчете термической стой костивсматриваемыхдляданнойэлектроустановкикачестверасчетноговремениследуетприни-условийдлительнойееработыинесчитатьсяматьсуммувремен,получаемуюотсложенияскратковременнымивидоизменениямисхемывременидействияосновнойзащиты(сучетомэтойэлектроустановки,которыенепредусмо-действияАПВ),установленнойуближайшегокместуКЗвыключателя,иполноговремениот-ниматьиндуктивныесопротивленияэлектри-ключенияэтоговыключателя(включаявремяческихмашин,силовыхтрансформаторовигорениядуги)автотрансформаторов,реакторов,воздушныхПриналичиизонынечувствительностиуоснов-икабельныхлиний,атакжетокопроводовАк-нойзащиты(потоку,напряжению,сопротивле-тивноесопротивлениеследуетучитыватьтолькониюитп)термическуюстойкостьнеобходимодляВЛспроводамималыхсеченийистальнымидополнительнопроверять,исходяизвременипроводами,атакжедляпротяженныхкабель-действиязащиты,реагирующейнаповреждениеныхсетеймалыхсеченийсбольшимактивнымвэтойзоне,плюсполноевремяотключениявы-сопротивлениемключа теля При этом в качестве расчетного тока 1411 Вэлектроустановках до 1кВвкачествеКЗследуетприниматьтозначениеего,котороерасчетныхсопротивленийследуетприниматьсоответствуетэтомуместуповрежденияиндуктивныеиактивныесопротивлениявсехэле-Аппаратураитокопроводы,применяемыевментовцепи,включаяактивныесопротивленияцепях генераторов мощностью 60МВтиболее,переходныхконтактовцепиДопустимопрене-атакжевцепяхблоковгенератор—трансфор-бречьсопротивлениямиодноговида(активнымиматортакойжемощности,должныпроверятьсяилииндуктивными),еслиприэтомполноесопро-потермическойстойкости,исходя из временит ив лени е цепи уменьшает с яне более чем на 10%
прохождениятокаКЗ4с 1412 Вслучаепитанияэлектрическихсетейдо
1кВотпонижающихтрансформаторовприрас-чететоковКЗследуетисходитьизусловия,чтоподведенноектрансформаторунапряжениене-изменноиравноегономинальномунапряжению
1413 Элементы цепи,защищеннойплавким
149 Вэлектроустановках до 1кВивышеприпредохранителемстокоограничивающимдей-ствием,следуетпроверятьнаэлектродинами-несущиеконструкцииследуетисходитьизсле-значениютокаКЗ,пропускаемогопредохрани-дующего:
телем
1 Все источники,участвующиевпитаниирас-сматриваемойточкиКЗ,работаютодновремен-носноминальнойнагрузкойВыборпроводниковиизоляторов,
2 Все синхронные машины имеют ав тома-форсировкивозбуждения
3 Короткое замыкание насту пае тв такой мо-ментвремени,прикоторомтокКЗбудет иметь 1414 Усилия,действующиенажесткиешинынаибольшеезначениеипередающиесяиминаизоляторыиподдержи-
4 Электродвижущие силы всех исто ч ни ко вв аю щи е жесткие конструкции,следуетрассчи-питаниясовпадаютпофазетыватьпонаибольшемумгновенномузначению
5РасчетноенапряжениекаждойступенитокатрехфазногоКЗi,сучетомсдвигамеждупринимает с яна 5%вышеноминальногонапря-токамивфазахибезучетамеханическихко-жениясетилебанийшиннойконструкцииВотдельных
6ДолжноучитыватьсявлияниенатокиКЗслучаях(например,припредельныхрасчетныхприсоединенныхкданнойсетисинхронныхком-механическихнапряжениях)могутбытьучтеныпенсаторов,синхронныхиасинхронныхэлектро-механическиеколебанияшинишинныхкон-двигателейВлияниеасинхронныхэлектродвига-струкцийтелейнатокиКЗнеучитываетсяпримощностиИмпульсысилы,действующиенагибкиеэлектродвигателей до 100кВтвединице,еслипроводникииподдерживающиеихизолято-электродвигателиотделеныотместаКЗоднойры,выводыиконструкции,рассчитываютсяступеньютрансформации,атакжеприлюбойпосреднеквадратическому(завремяпрохож-мощности,еслиониотделеныотместаКЗдвумядения)токудвухфазногозамыканиямеждуилиболееступенямитрансформациилибоеслисоседнимифазамиПрирасщепленныхпрово-токотнихможетпоступатькместуКЗтолькоче-дникахигибкихтокопроводахвзаимодействиерезтеэлементы,черезкоторыепроходитоснов-токовКЗвпроводникаходнойитойжефазысопротивление(линии,трансформаторыитп)трехфазногоКЗ
1410 Вэлектроустановках выше 1кВвка-Гибкиетокопроводыдолжныпроверятьсяначестверасчетныхсопротивленийследуетпри-схлестываниеГлава 14 Выбор э лек три ч аппаратов и проводников по условиям короткого замыкания 45
1415 Найденные расчетом в соответствии 1417 П ровер как аб елейна нагрев токамис 1414механическиеусилия,передающие-КЗвтехслучаях,когдаэтотребуетсявсоот-сяприКЗжестки миши намина опорные и вет с тв и ис 142и 143,должнапроизводитьсяпроходныеизоляторы,должнысоставитьвдля:
случае применения одиночных изоляторов 1)одиночныхкабелейоднойстроительнойне более 60%соответствующихгарантийныхдлины,исходяизКЗвначалекабеля;
значенийнаименьшегоразрушающегоуси-2)одиночныхкабелейсоступенчатымисече-лия;приспаренныхопорныхизоляторах—ниямиподлине,исходяизКЗвначалекаждогоне более 100%разрушающегоусилияодногоучасткановогосечения;
изолятора 3)пучкаиздвухиболеепараллельновклю-Приприменениишинсоставныхпрофилейченныхкабелей,исходяизКЗнепосредственно
(многополосные,издвухшвеллеровитд)ме-запучком(посквозномутокуКЗ)ханическиенапряжениянаходятсякакарифме-1418 П рип ров еркен атермическую стой-тическаясумманапряженийотвзаимодействиякостьаппаратовипроводниковлиний,обо-фазивзаимодействияэлементовкаждойшинырудованныхустройствамибыстродействую-междусобойщегоАПВ,должноучитыватьсяповышениеНаибольшиемеханическиенапряжениявнагреваиз-заувеличениясуммарнойпродол-материалежесткихшиннедолжныпревос-жительностипрохождениятокаКЗпотакимходить 0,7временногосопротивленияразрывулиниямпоГОСТРасщепленныепроводаВЛприпроверкенапроводсуммарногосечения
1416 Температура нагрева проводников придопустимыхзначений,°С:
1419 Выключатели выше 1кВследуетвы-Шины:бирать:
параметроввосстанавливающегосянапряже-ния;
стальные,неимеющиенепосред-
2)повключающейспособностиПриэтомвы-ст венного сое дине ни яс аппаратами 400ключателигенераторов,установленныенасто-ронегенераторногонапряжения,проверяютсяпротивофазынанапряжение,кВ:
1420 Предохранители следует выбиратьпоотключающейспособностиПриэтомвка-Кабелииизолированныепроводадействующеезначениепериодическойсо-смеднымииалюминиевымижиламиставляющейначальноготокаКЗбезучетато-иизоляцией:коограничивающейспособностипредохрани-поливинилхлориднойтелейпустимомутоку,возникающемупривключениинаКЗпритяжениях,Н/мм 2:
1422 Отделите лии разъедини тел инет ре-буетсяпроверятьпокоммутационнойспособ-ностиприКЗПрииспользованииотделителейиразъединителейдляотключения-включенияненагруженныхлиний,ненагруженныхтранс-форматоровилиуравнительныхтоковпа-раллельныхцепейотделителииразъедини-отключения-включенияГлава 15еслипоэтимданнымпроизводятсярасчетыиликомпенсирующихустройств
151 Настоящая глава Правил содержит т ре-бованиякучетуэлектроэнергиивэлектроуста-
156 Счетчики для расчета электр о снабжаю-новкахДополнительныетребованиякучетущейорганизацииспотребителямиэлектроэнер-электроэнергиивжилыхиобщественныхзда-н иях при веде ныв гл 71разделасети(побалансовойпринадлежности)
152 Расчетным учетом электроэнергии на-электроснабжающейорганизацииипотребителязываетсяучетвыработанной,атакжеотпущен-
157 Расчетные счетчики активной электр о-нойпотребителямэлектроэнергиидляденежно-энергиинаэлектростанциидолжныустанавли-горасчетазанееваться:
Счетчики,устанавливаемыедлярасчетного
1)длякаждогогенераторастакимрасчетом,
учета,называютсярасчетнымисчетчикамичтобыучитываласьвсявыработаннаягенерато-
153 Техническим(контрольным)учетомромэлектроэнергия;
2)длявсехприсоединенийшингенераторно-расходаэлектроэнергиивнутриэлектростанций,
гонапряжения,покоторымвозможнареверсив-подстанций,предприятий,взданиях,квартирахнаяработа,—подвасчетчикасостопорами;
3)длямежсистемныхлинийэлектропереда-Счетчики,устанавливаемыедлятехническо-чи—двасчетчикасостопорами,учитывающихгоучета,называютсясчетчикамитехническогоотпущеннуюиполученнуюэлектроэнергию;
учета
4)длялинийвсехклассовнапряжений,отхо-потребителям(см также 1510)Для линий до 10кВ,отходящихотшин
154 Учет активной электроэнергии должен электростанций,вовсехслучаяхдолжныобеспечиватьопределениеколичестваэнергии:бытьвыполненыцепиучета,сборкизажимов
1)выработаннойгенераторамиэлектростан-(см 1523),атакжепредусмотреныместадляций;установкисчетчиков;
2)потребленнойнасобственныеихозяй-5)длявсехтрансформаторовилиний,питаю-ственные(раздельно)нуждыэлектростанцийищихшиныосновногонапряжения(выше 1кВ)подстанций;собственныхнужд(СН)
3)отпущеннойпотребителямполиниям,Счетчикиустанавливаютсянастороневысше-отходящимотшинэлектростанциинепосред-гонапряжения;еслитрансформаторыСНэлек-ственнокпотребителям;т р о станции питаются от шин 35кВивышеили
4)переданнойвдругиеэнергосистемыилиответвлениемотблоковнанапряжениивышеполученнойотних;10кВ,допускаетсяустановкасчетчиковнасто-
5)отпущеннойпотребителямизэлектриче-роненизшегонапряжениятрансформаторов;
с кой сети 6)длялинийхозяйственныхнужд(например,
Крометого,учетактивнойэлектроэнергиипитаниемеханизмовиустановокремонтно-долженобеспечиватьвозможность:производственныхбаз)ипостороннихпотреби-определенияпоступленияэлектроэнергиивтелей,присоединенныхкраспределительномуэлектрическиесетиразныхклассовнапряженийустройствуСНэлектростанций;
энергосистемы;7)длякаждогообходноговыключателяилисоставлениябалансовэлектроэнергиидлядляшиносоединительного(междусекционного)хозрасчетныхподразделенийэнергосистемы;выключателя,используемоговкачествеобход-контролязасоблюдениемпотребителяминогодляприсоединений,имеющихрасчетныйзаданныхимрежимовпотребленияибалансаучет,—двасчетчикасостопорамиэлектроэнергииНаэлектростанциях,оборудуемыхсистемами
155 Учет реактивной электроэнергии должен централизованно гос бораи обработки ин фор-обеспечиватьвозможностьопределенияколи-мации,указанныесистемыследуетиспользо-чествареактивнойэлектроэнергии,полученнойватьдляцентрализованногорасчетногоитех-потребителемотэлектроснабжающейоргани-ническогоучетаэлектроэнергииНаостальныхзацииилипереданнойей,тольковтомслучае,электростанцияхрекомендуетсяприменениеГлава 15 Учет электроэнергии 47автоматизированнойсистемыучетаэлектро-Допускаетсяустановкасчетчиковнасторонеэнергиинизшегонапряжениятрансформатороввслуча-
158 На электростанциях мощностью до ях,когдатрансформаторытока,выбранныепо
1МВтрасчетныесчетчикиактивнойэлектро-токуКЗилипохарактеристикамдифференци-энергиидолжныустанавливатьсятолькодляальнойзащитышин,необеспечиваюттребуемойгенераторовитрансформаторовСНилитолькоточностиучетаэлектроэнергии,атакжекогдаудлятрансформаторовСНиотходящихлинийимеющихсявстроенныхтрансформаторовтока
159 Расчетные счетчики активной электр о-отсутствует обмотка класса точности 0,5энергиинаподстанцииэнергосистемыдолжныВслучае,когдаустановкадополнительныхустанавливаться:комплектовтрансформаторовтокасостороны
1)длякаждойотходящейлинииэлектропере-низшегонапряжениясиловыхтрансформаторовдачи,принадлежащейпотребителям(смтакжедлявключениярасчетныхсчетчиковневозмож-
1510);на(КРУ,КРУН),допускаетсяорганизацияучета
2)длямежсистемныхлинийэлектропереда-на отходящих линиях 6–10кВчи—подвасчетчикасостопорами,учитываю-Дляпредприятия,рассчитывающегосясэлек-щихотпущеннуюиполученнуюэлектроэнергию;троснабжающейорганизациейпомаксимумуза-приналичииответвленийотэтихлинийвдругиеявленноймощности,следуетпредусматриватьэнергосистемы—подвасчетчикасостопора-установкусчетчикасуказателеммаксимумами,учитывающихполученнуюиотпущеннуюнагрузкиприналичииодногопунктаучета,приэлектроэнергию,навводахвподстанцииэтихналичиидвухилиболеепунктовучета—при-энергосистем;менениеавтоматизированнойсистемыучета
3)натрансформаторахСН;электроэнергии;
4)длялинийхозяйственныхнуждилипосто-3)насторонесреднегоинизшегонапряже-роннихпотребителей(поселокитп),присоеди-нийсиловыхтрансформаторов,еслинасторонененныхкшинамСН;высшегонапряженияприменениеизмеритель-
5)длякаждогообходноговыключателяилиныхтрансформаторовнетребуетсядлядругихдляшиносоединительного(междусекционного)целей;
выключателя,используемоговкачествеобход-4)натрансформаторахСН,еслиэлектроэнер-ногодляприсоединений,имеющихрасчетныйгия,отпущеннаянасобственныенужды,неучи-учет,—двасчетчикасостопорамитываетсядругимисчетчиками;приэтомсчет-Для линий до 10кВвовсехслучаяхдолжнычикирекомендуетсяустанавливатьсостороныбытьвыполненыцепиучета,сборкизажимовнизшегонапряжения;
(см 1523),а также предусмотрены места для 5)награницеразделаосновногопотребителяустановкисчетчиковипостороннегопотребителя(субабонента),если
1510 Расчетные счетчики,предусматривае-отлинииилитрансформаторовпотребителеймы ев со ответ с тв и ис 157,п 4и 159,п 1,до-питаетсяещепостороннийпотребитель,находя-пускаетсяустанавливатьненапитающем,анащийсянасамостоятельномбалансеприемномконцелинииупотребителявслучаях,Дляпотребителейкаждойтарификационнойкогдатрансформаторытоканаэлектростанцияхгруппыследуетустанавливатьотдельныерас-иподстанциях,выбранныепотокуКЗилипочетныесчетчикихарактеристикам дифференциальной защиты 1512 Счетчики реактивной электроэнергиишин,необеспечиваюттребуемойточностиучетадолжныустанавливаться:
электроэнергии 1)натехжеэлементахсхемы,накоторых
1511 Расчетные счетчики активной электр о-установленысчетчикиактивнойэлектроэнергииэнергиинаподстанции,принадлежащейпотре-дляпотребителей,рассчитывающихсязаэлек-бителю,должныустанавливаться:троэнергиюсучетомразрешеннойкиспользо-
1)навводе(приемномконце)линииэлектро-ваниюреактивноймощности;
передачивподстанциюпотребителявсоответ-2)наприсоединенияхисточниковреактивнойс тв и ис 1510приотсутствииэлектрическоймощностипотребителей,еслипонимпроизво-связисдругойподстанциейэнергосистемыдитсярасчетзаэлектроэнергию,выданнуювилидругогопотребителянапитающемнапря-сетьэнергосистемы,илиосуществляетсякон-жении;трользаданногорежимаработы
2)настороневысшегонапряжениятранс-Еслисостороныпредприятияссогласияформаторовподстанциипотребителяпринали-энергосистемыпроизводитсявыдачареактив-чииэлектрическойсвязисдругойподстанциейнойэлектроэнергиивсетьэнергосистемы,необ-энергосистемыилиналичиидругогопотребите-ходимоустанавливатьдвасчетчикареактивнойлянапитающемнапряженииэлектроэнергиисостопорамивтехэлементахсхемы,гдеустановленрасчетныйсчетчикак-ДляприсоединениясчетчиковтехническоготивнойэлектроэнергииВовсехдругихслучаяхучетадопускаетсяиспользованиетрансформа-долженустанавливатьсяодинсчетчикреактив-торов тока класса точности 1,0,атакжевстро-нойэлектроэнергиисостопороменныхтрансформаторовтокаклассаточностиДляпредприятия,рассчитывающего с яс ниже 1,0,еслидляполученияклассаточностиэнергоснабжающейорганизациейпомаксиму-1,0требуетсяустановкадополнительныхком-муразрешеннойреактивноймощности,следуетплектовтрансформаторовтокапредусматриватьустановкусчетчикасуказате-Трансформаторынапряжения,используемыелеммаксимуманагрузки,приналичиидвухилидляприсоединениясчетчиковтехническогоуче-болеепунктовучета—применениеавтоматизи-та,могут иметь класс точности ниже 1,0р о ванной системы учета электроэнергии 1517 Допускается применение транс фор-трансформации(поусловиямэлектродинамиче-скойитермическойстойкостиилизащитышин),
1513 Каждый установленный расчетныйсчетчикдолжениметьнавинтах,крепящихбудет составлять не менее 40%номинальногокожухсчетчика,пломбысклеймомгосповери-токасчетчика,априминимальнойрабочейна-теля,аназажимнойкрышке—пломбуэнерго-грузке—не менее 5%
1518 Присоединение токовых обмоток счет-Навновьустанавливаемыхтрехфазныхсчет-токаследуетпроводить,какправило,отдельнопо вер кис давность юне более 12мес,анаотцепейзащитыисовместносэлектроизмери-однофазныхсчетчиках—сдавностьюнеболеетельнымиприборами
2летДопускаетсяпроизводитьсовместноепри-
1514 Учет активной и реактивной электр о э-соединениетоковыхцепей,еслираздельноеихприсоединениетребуетустановкидополни-спомощьютрехфазныхсчетчиковтельныхтрансформаторовтока,асовместное
1515 Допустимые классы точности расчет-различныхобъектовучетаприведеныниже:
тока,служащихдляучета,иобеспечиваетне-Генераторы мощностью более 50МВт,
защиты
220кВивыше,трансформаторыИспользованиепромежуточныхтрансформа-мощностью 63MB·Аи более 0,5(0,71)Генераторы мощностью 12–50МВт,
запрещается(исключение см в 1521)
1519 Нагрузка вторичных обмоток из м е-
110–150кВ,трансформаторырительныхтрансформаторов,ккоторымпри-соединяютсясчетчики,недолжнапревышатьноминальныхзначенийКлассточностисчетчиковреактивнойэлек-напряжениярасчетныхсчетчиковдолжнывыби-ратьсятакими,чтобыпотеринапряжениявэтихнижесоответствующегоклассаточностисчетчи-цепях состав ля лине более 0,25%номинальногоковактивнойэлектроэнергиинапряжения класса точности 0,5ине более 0,5%
класса точности 1,0 Для обеспечения этого
1516 Класс точности трансформаторов тока кабеле йот трансформаторов напряжения доинапряжениядляприсоединениярасчетныхсчетчиков
0,5 Допускается использование трансформ ато-напряжениядосчетчиковтехническогоучетаров напряжения класса точности 1,0длявклю-должны составлять не более 1,5%номинально-чен ия расчетных счетчиков класса точности 2,0 го напряжения
1520 Для присоединения расчетных счет чи-ков н алиниях электропередачи 110кВивыше
1ДляимпортируемыхсчетчиковГлава 15 Учет электроэнергии 49допускаетсяустановкадополнительныхтранс-предусмотреноустройстводляпереключенияформаторовтока(приотсутствиивторичныхцепейсчетчиковкаждогоприсоединениянаобмотокдляприсоединениясчетчиков,дляобе-трансформаторынапряжениясоответствующихспеченияработысчетчикавтребуемомклассесистемшинточности,по у слови ямна груз кина вторичные 1526 На подстанциях потребителей кон-обмоткиитп)Смтакже1518струкциярешетокидверейкамер,вкоторых
1521 Для обходных выключателей 110иустановленыпредохранителинастороневысше-
220кВсовстроеннымитрансформаторамитокагонапряжениятрансформаторовнапряжения,
допускаетсяснижениеклассаточностиэтихиспользуемыхдлярасчетногоучета,должнатрансформаторовтоканаоднуступеньпоот-обеспечиватьвозможностьихпломбированияношению к указанном ув 1516 Рукоятки приводов разъединителей транс-Для обходного выключателя 110кВишиносо-форматоровнапряжения,используемыхдляединительного(междусекционного)выключате-расчетногоучета,должныиметьприспособле-ля 110кВ,используемоговкачествеобходного,ниядляихпломбирования
(имеющиминеболеетрехвторичныхобмоток)
1527 Счетчики должны размещаться в легкото ч н остине более 0,5;приэтомдопускаетсядоступныхдляобслуживаниясухихпомещени-ях,вдостаточносвободноминестесненномдлятоканаоднуступеньниже 0°Склассаточноститрансформаторовтокадопу-скаетсядляшиносоединительного(междусек-неразрешаетсяустанавливатьвпомещениях,
ционного)вы ключ ате ляна напряжение 220кВ,
гдепопроизводственнымусловиямтемпера-используемоговкачествеобходного,сотдельнотураможетчастопревышать+40°С,атакжевстоящимитрансформаторамитокаинанапря-помещенияхсагрессивнымисредамижени е 110–220кВсовстроеннымитрансформа-Допускаетсяразмещениесчетчиковвнеота-торамитокапливаемыхпомещенияхикоридорахраспреде-
1522 Для питания цепей счетчиков могутлительныхустройствэлектростанцийиподстан-применятьсякакоднофазные,такитрехфаз-ций,атакжевшкафахнаружнойустановкиПриныетрансформаторынапряжения,втомчислечетерех-ипятистержневые,применяемыедляконтроляизоляцииутепляющихшкафов,колпаковсподогревом
1523 Цепи учета следует выводить наса-общемрядузажимовПриотсутствиисбороксвнутриколпакаположительнойтемпературы,нозажимаминеобходимоустанавливатьиспыта-невыше+20°Стельныеблоки
1528 Счетчики,предназначенныедляучетаэлектроэнергии,вырабатываемойгенераторамивторичныхцепейтрансформаторовтока,отклю-электростанций,следуетустанавливатьвпоме-чениетоковыхцепейсчетчикаицепейнапряже-воздуха+15+25°СПриотсутствиитакихпоме-проверке,атакжевключениеобразцовогосчет-щенийсчетчикирекомендуетсяпомещатьвспе-чикабезотсоединенияпроводовикабелейциальныхшкафах,гдедолжнаподдерживатьсяКонструкциясборокикоробокзажимоврас-указаннаятемпературавтечениевсегогодачетныхсчетчиковдолжнаобеспечиватьвозмож-
1529 Счетчики должны устанавливаться вностьихпломбированияшкафах,камерах,комплектныхраспредели-
1524 Трансформаторы напряжения,исполь-тельныхустройствах(КРУ,КРУН),напанелях,
зуемыетолькодляучетаизащищенныенасто-щитах,внишах,настенах,имеющихжесткуюроневысшегонапряженияпредохранителями,
конструкциюдолжныиметьконтрольцелостипредохрани-Допускаетсякреплениесчетчиковнадеревян-телейных,пластмассовыхилиметаллическихщитках
1525 При нескольких системах ш ини при-Высотаотполадокоробкизажимовсчетчи-соединениикаждоготрансформаторанапряже-ков должна быть в пределах 0,8–1,7мДопуска-е т с я высота менее 0,8м,ноне менее 0,4м
1530 Вместах,гдеимеетсяопасностьмеха-Техническийучетническихповрежденийсчетчиковилиихзагряз-
1539 На тепловы хи атомных электр о стан-нения,иливместах,доступныхдляпостороннихцияхсагрегатами(блоками),необорудован-лиц(проходы,лестничныеклеткиитп),длясчетчиковдолженпредусматриватьсязапираю-вычислительнымимашинами,следуетуста-щийсяшкафсокошкомнауровнециферблатанавливатьстационарныеилиприменятьин-технико-экономическихпоказателейПриэтомнастороненизшегонапряжения(навводеупо-требителей)должнапроизводитьсявцепяхэлектродвига-
1531 Конструкции и размеры шкафов,ниш,
телей,питающихсяотшинраспределительногощитковитпдолжныобеспечиватьудобныйдо-устройстваосновногонапряжения(выше 1кВ)собственныхнужд,ивцепяхвсехтрансформа-токаКрометого,должнабытьобеспеченавоз-торов,питающихсяотэтихшин
1540 На электростанциях с поперечнымиего сук лоно мне более 1°Конструкцияегокре-связями(имеющихобщийпаропровод)должнаплениядолжнаобеспечиватьвозможностьуста-новкиисъемасчетчикаслицевойстороны
1532 Электропровод кик счетчикам должны от-техническаявозможностьустановки(вуслови-вечатьтребованиям,приведенным в гл 21и 34яхэксплуатации)счетчиковтехническогоучета
1533 Вэлектропроводкекрасчетнымсчет-активнойэлектроэнергии,используемыхдлячикамналичиепаекнедопускаетсяконтроляправильностиработырасчетныхгене-
1534 Сечения проводов и кабелей,присое-раторныхсчетчиковдиняемыхксчетчикам,должныприниматьсяв
1541 Счетчики активной электроэнергии длясо ответ с тв и ис 344(см также 1519)
1535 При монтаже электропроводки дляподстанциях напряжением 35кВивышеэнерго-систем:насторонахсреднегоинизшегонапря-включенияоколосчетчиковнеобходимоостав-женийсиловыхтрансформаторов;накаждойл ять концы проводов длиной не менее 120ммотходящей линии электропередачи 6кВивыше,
находящейсянабалансеэнергосистемыдлине 100ммпередсчетчикомдолжнаиметьотличительнуюокраску
1536 Для безопасной у станов кии заменысторонахсреднегоинизшегонапряженийсило-счет чи ко вв сетях напряжением до 380Вдолжнавыхтрансформаторовподстанций35кВивышеэнергосистемне более 10мкоммутационнымаппаратомилипредохранителямиДолжнопредусматриватьсяобеспечениясчетчикамиснятиенапряжениясовсехфаз,присоединяе-
1542 На предприятиях следует пр еду см а-мыхксчетчикуТрансформаторытока,используемыедля
(вусловияхэксплуатации)стационарныхили
380В,должныустанавливатьсяпослекомму-электроэнергиицехами,технологическимили-мощностиниями,отдельнымиэнергоемкимиагрегатами,
1537 Заземление(зануление)счетчиковиединицупродукцииилиполуфабрикатасо ответ с тв и истребованиям игл 17 При этомДопускаетсяустановкасчетчиковтехническо-гоучетанавводепредприятия,еслирасчетныйотсчетчиковитрансформаторовтоканапря-учетсэтимпредприятиемведетсяпосчетчикам,
жени ем до 1кВдоближайшейсборкизажимовустановленнымнаподстанцияхилиэлектро-должныбытьмеднымистанцияхэнергосистем
1538 При наличии на объекте несколькихприсоединенийсотдельнымучетомэлектроэ-учетанапредприятияхразрешенияэнергоснаб-нергиинапанеляхсчетчиковдолжныбытьнад-жающейорганизациинетребуетсяписинаименованийприсоединенийТаблица1.6.1редствизмеренийКлассточностишунта,добавочногорезистораКласстоп
1,01,52,50,50,50,50,50,5*1,00,50,5*1,0**
*Допускается1,0.**Допускается3,0.
Глава 16 Измерения электрических величин 51
1543 Приборы технического у че тана пред-Общиетребованияприятиях(счетчикииизмерительныетрансфор-
162 Средства измерений электрическихматоры)должнынаходитьсявведениисамихпотребителейидолжныудовлетворятьтребова-основнымтребованиям:
н иям 1513(заисключениемтребованияонали-
1)классточностиизмерительныхприборовчиипломбыэнергоснабжающейорганизации),
должен быть не хуже 2,5;
1514и 1515
2)классыточностиизмерительныхшунтов,
1544 Классы точности счетчиков тех ниче-скогоучетаактивнойэлектроэнергиидолжныдобавочныхрезисторов,трансформаторовисоответствоватьзначениям,приведеннымниже:преобразователейдолжныбытьнехужеприве-денных в табл 161;
3)пределыизмеренияприборовдолжныпитанием напряжением 220кВивыше,
трансформаторов мощностью 63MB·А
163 Установка измерительных приборовдолжна,какправило,производитьсявпунктах,
Классыточностисчетчиковтехническогоуче-откудаосуществляетсяуправлениетареактивнойэлектроэнергиидопускаетсявы-допускаетсянеустанавливатьстационарныепо-активнойэлектроэнергииказывающиеприборы,приэтомдолжныбытьпредусмотреныместадляприсоединенияпере-Глава 16носныхприборовспециальнообученнымперсо-налом
164 Из м е рени ян алиниях электр о переда-ВЕЛИЧИНчи 330кВивыше,атакженагенераторахитрансформаторахдолжныпроизводитьсяне-прерывноНагенераторахитрансформаторахгидроэ-
161 Настоящая глава Правил р а сп ростра-лектростанцийдопускаетсяпроизводитьизме-няетсянаизмеренияэлектрическихвеличин,
ренияпериодическиспомощьюсредствцентра-лизованногоконтролясредств(показывающих,регистрирующих,фик-Допускаетсяпроизводитьизмерения«повы-сирующихидр)зову»наобщийдлянесколькихприсоединенийПравиланераспространяютсяналаборатор-
(заисключениемуказанныхвпервомабзаце)ныеизмеренияинаизмерения,осуществляе-комплектпоказывающихприборов,атакжемыеспомощьюпереносныхприборовИзмерениянеэлектрическихвеличин,атакжеконтроляизмерениядругихэлектрическихвеличин,нерегламентированныхПравилами,требуемы ев 165 При установке регистрирующих пр ибо-связисособенностямитехнологическогопро-роввоперативномконтурепунктауправленияцессаилиосновногооборудования,выполняют-допускаетсянеустанавливатьпоказывающиедокументоввеличинТаблица 161КлассточностиКлассточностишунта,КлассточностиизмерительногоКлассточностиизмерительного
1,00,50,50,5
1,50,50,5*0,5*
2,50,51,01,0**
*Допускается 1,0
**Допускается 3,0Измерение тока 3)вцепяхвозбуждениясинхронныхмашинмощностью 1МВтиболееВцепяхвозбуждения
166 Измерение тока должно производитьсягидрогенераторовизмерениенеобязательно;
вцепяхвсехнапряжений,гдеононеобходимо
4)вцепяхсиловыхпреобразователей,акку-длясистематическогоконтролятехнологическо-муляторныхбатарей,зарядныхиподзарядныхгопроцессаилиоборудованияустройств;
167 Измерение постоянного тока должно
5)вцепяхдугогасящихреакторовпроизводитьсявцепях:
1610 Втрехфазныхсетяхпроизводитсяиз-
1)генераторовпостоянноготокаисиловыхмерение,какправило,одногомеждуфазногопреобразователей;
напряженияВсетях напряжением выше 1кВс
2)аккумуляторныхбатарей,зарядных,подза-эффективнозаземленнойнейтральюдопуска-рядныхиразрядныхустройств;
3)возбуждениясинхронныхгенераторов,
компенсаторов,атакжеэлектродвигателейсоднимприбором(спереключением)регулируемымвозбуждением
1611 Должна производиться регистрациядвусторонниешкалы,есливозможноизменениесборных шин 110кВивыше(либоотклонениянаправлениятоканапряженияотзаданногозначения)электро-
168 Вцепяхпеременноготрехфазногостанцийиподстанций,понапряжениюнакото-токаследует,какправило,измерятьтокоднойрыхведетсярежимэнергосистемыфазыИзмерениетокакаждойфазыдолжнопроиз-водиться:
1)длясинхронныхтурбогенераторовмощно-
1612 Всетях переменного тока выше 1кВсстью12МВтиболее;
изолированнойилизаземленнойчерездугогася-
2)длялинийэлектропередачиспофазнымщийреакторнейтралью,всетяхпеременноготокауправлением,линийспродольнойкомпенсаци-до 1кВсизолированнойнейтральюивсетяхпо-ейилиний,длякоторыхпредусматриваетсявоз-сизолированнойсреднейточкой,какправило,
режиме;вобоснованныхслучаяхможетбытьизоляции,действующийнасигналприснижениилиний электропередачи 330кВивышестрех-сопротивленияизоляцииоднойизфаз(илипо-фазнымуправлением;
люса)нижезаданногозначения,споследующим
3)длядуговыхэлектропечейпоказывающегоприбора(спереключением)ИзмерениенапряженияДопускаетсяосуществлятьконтрольизоля-циипутемпериодическихизмеренийнапряже-
169 Измерение напряжения,какправило,
должнопроизводиться:
1)насекцияхсборныхшинпостоянногоипеременноготока,которыемогутработатьраз-дельноДопускаетсяустановкаодногоприбораспе-
1613 Измерение мощности должно про из во-реключениемнанесколькоточекизмерениядитьсявцепях:
Наподстанцияхдопускаетсяизмерятьнапря-
1)генераторов—активнойиреактивнойжениетольконастороненизшегонапряжения,
При у станов кена генераторах мощностью 100длядругихцелей;
их класс точности должен быть не хуже 1,0
2)вцепяхгенераторовпостоянногоипере-На электростанциях мощностью 200МВтименноготока,синхронныхкомпенсаторов,аболеедолжнатакжеизмерятьсясуммарнаяак-тивнаямощностьспециальногоназначенияРекомендуетсяизмерятьсуммарнуюактив-нуюмощностьэлектростанциймощностьюме-нее 200МВтпринеобходимостиавтоматическойпередачиэтогопараметранавышестоящийуро-обязательна;
веньоперативногоуправления;
Глава 16 Измерения электрических величин 53
2)конденсаторных батарей мощностью 2)накаждомгенератореблочнойтепловой
25Мвариболееисинхронныхкомпенсато-илиатомнойэлектростанции;
ров—реактивноймощности;3)накаждойсистеме(секции)шинвысшего
3)трансформаторовилиний,питающихСНнапряженияэлектростанции;
напряжением 6кВивышетепловыхэлектро-4)вузлахвозможногоделенияэнергосисте-станций,—активноймощности;мынанесинхронноработающиечасти
4)повышающихдвухобмоточныхтранс-1617 Регистрация частоты или ее отклоненияформаторовэлектростанций—активнойиотзаданногозначениядолжнапроизводиться:
реактивноймощностиВцепях повышающих 1)на электростанциях мощностью 200МВтитрехобмоточныхтрансформаторов(илиавто-более;
трансформа торо вс использованием обмотки 2)на электростанциях мощностью 6МВтинизшегонапряжения)измерениеактивнойиболее,работающихизолированно
1618 Абсолютная погрешность ре г ис три-сторонысреднегоинизшегонапряженийрующихчастотомеровнаэлектростанциях,уча-Длятрансформатора,работающеговблокествующихврегулированиимощности,должнасгенератором,измерениемощностисосторо-бытьнеболее±0,1Гццепигенератора;
5)понижающих трансформаторов 220кВивыше—активнойиреактивной,напряжением
1619 Для измерений приточной(ручнойили
110–150кВ—активноймощностиполуавтоматической)синхронизациидолжныВцепяхпонижающихдвухобмоточныхтранс-предусматриватьсяследующиеприборы:дваформаторовизмерениемощностидолжнопро-вольтметра(илидвойнойвольтметр);двача-изводитьсясосторонынизшегонапряжения,астотомера(илидвойнойчастотомер);синхроно-вцепяхпонижающихтрехобмоточныхтранс-скопформаторов—состоронысреднегоинизшегонапряженийНа подстанциях 110–220кВбезвыключате-мощностидопускаетсяневыполнятьПриэтом
1620 Для автоматической регистрации ава-должныпредусматриватьсяместадляприсое-рийныхпроцессоввэлектрическойчастиэнер-диненияконтрольныхпоказывающихилиреги-госистемыдолжныпредусматриватьсяавтома-стрирующихприборов;
6)линий напряжением 110кВивышесдву-стороннимпитанием,атакжеобходныхвыклю-наобъектах,атакжевыборрегистрируемыхимичателей—активнойиреактивноймощности;
электрическихпараметров,какправило,следует
7)надругихэлементахподстанций,гдедляпроизводитьвсоответствиисрекомендациями,
периодическогоконтролярежимовсетинеоб-приведенным ив табл 162и 163ходимыизмеренияперетоковактивнойиреак-Посогласованиюсэнергосистемами(рай-тивноймощности,должнапредусматриватьсяоннымиэнергетическимиуправлениями)могутвозможностьприсоединенияконтрольныхпере-носныхприборовускореннойзаписьюприаварии(длярегистра-
1614 При установке щитовых показывающихцииэлектрическихпараметров,неконтролируе-прибороввцепях,вкоторыхнаправлениемощ-мыхспомощьюавтоматическихосциллографе)ностиможетизменяться,этиприборыдолжны
1621 На электрических станциях,принад-иметьдвустороннююшкалулежащихпотребителюиимеющихсвязьсэнер-
1615 Должна производиться регистрация:
госистемой(блок-станциях),автоматические
1)активноймощноститурбогенератороваварийныеосциллографыдолжныпредусма-
(мощностью 60МВтиболее);
2)суммарноймощностиэлектростанцийвыше,черезкоторыеосуществляетсясвязьс
(мощностью 200МВтиболее)энергосистемойполиниямэлектропередачиЭтиосциллографы,какправило,должныреги-стрироватьнапряжения(фазныеинулевойпо-
1616 Измерение частоты должно про из во-следовательности)соответствующейсистемыдиться:шин,токи(фазныеинулевойпоследователь-
1)накаждойсекциишингенераторногона-ности)линийэлектропередачи,связывающихпряжения;блок-станциюссистемой
-кесогоньлетиледерпсаркхыннечюлкдопавтсйортсу,йинил)нишеметсис(овтсечилоКииц
-иледерпсарВк,автсйортсуеинежярпаНогоньлет
261хаткеъбооп
-кес
,йиниламехС
-иледерпсар
)нишеметсис(иицВк
,автсйортсуогоньлет
)амижерюьсипазоньлетитчопдерп(иинилйоджакнидОеобюЛяабюЛисипаззеб(евдандОежоТйинилзийондоыбятохеелобирТ
«
еН
—«—
уметсисюучобарыметсисйечобариицкесерытечмывоксупминдоавд-нидОьтяП
-ерпхерытеч-херт
-уогонмкиньлогимафарголлицсоимиксечитамотваиицартсигерялдеымеуднемокер,ыртемараП-щомытищазялетилисуйонтотсачокосывкоТ.йинилзафелерхертогончотужеморпилихувдикоТ.йинилогондохывитсоньлетаводелсопвоткатнокеинежолопйовелуниакичтадерепомеирпкотиеинежярпаН.йинилогонтотсачокосывзафхертяинежярпанамеирпкотеынзаФ,итсон-ачокосыв,йинилитсоньлетаводелсопамеирпикоТ.йинилйовелунхынневтстевтоикоТичадерепорткелэ.нишеелобианыметсис)зафйинилйечобархертхынметсисжемилиилииицкесхувд(икотитсоньлетаводелсоптищазеынзаФхынзаф-оньлаицнереффид.нишеметсисйовелунйечобареинежярпаниливокичтадерепомеирпиицкесияинежярпанкхынненидеосирпеынзаФхынтотсогоньлетиледерпсарВк,автсйортсуеинежярпаН033,005,057011,022Глава 16 Измерения электрических величин 55
-овиторпилсе
,афарголлицсоогондо
-ьлогухерытеч
,киньлогуерТтенхацнокхынжолопкитсом
,кинирт-андОьтсеш-ерытеЧьмеС
,китсом
,Вкеноротс
-ухерытеч
,вортемарапуробыв
,ыртемараП
-щомзафхертикоТйовелунеынзаФ
,005
,057ытищазелерамеирп
,итсон
,022
-ачокосывеелобиан
)зафхувд(еметсистищазхынзаф-оньлаицнереффидхынтотс
1622 Для регистрации действия устройств—электроустановки напряжением выше 1кВпротивоаварийнойсистемнойавтоматикире-всетяхсглухозаземленнойилиэффективноза-комендуетсяустанавливатьдополнительныеземленнойнейтралью(см 1216);
осциллографыРасстановкадополнительных—электроустановки напряжением выше 1кВпараметровдолжныпредусматриватьсявпро-дугогасящийреакторилирезисторнейтралью;
ектахпротивоаварийнойсистемнойавтоматики—электроустановки напряжением до 1кВв
1623 Для определения мест повреждений на сетях с глухо заземленной нейтралью;
ВЛ110кВи выше длиной более 20кмдолжны—электроустановки напряжением до 1кВвпредусматриватьсяфиксирующиеприборысетяхсизолированнойнейтралью
173 Для электроустановок напряжением до
1кВпринятыследующиеобозначения:
—системаTN—система,вкоторойнейтральГлава 17источникапитанияглухозаземлена,аоткрытыеЗАЗЕМЛЕНИЕИЗАЩИТНЫЕпроводящиечастиэлектроустановкиприсоеди-посредствомнулевыхзащитныхпроводников;
—системаTN-C—системаTN,вкоторойну-совмещеныводномпроводникенавсемеепро-тяжении(рис 171);
—системаTN-S—системаTN,вкоторойну-разделенынавсемеепротяжении(рис 172);
—системаTN-C-S—системаTN,вкоторойфункциинулевогозащитногоинулевогорабо-Областьприменениячегопроводниковсовмещеныводномпрово-дникевкакой-тоеечасти,начинаяотисточника
171 Настоящая глава Правил р а сп ростра-питания(рис 173);
няетсянавсеэлектроустановкипеременногои—системаIT—система,вкоторойнейтральпостоянного тока напряжением до 1кВивышеисточникапитанияизолированаотземлиилиза-исодержитобщиетребованиякихзаземлениюземленачерезприборыилиустройства,имеющиеизащителюдейиживотныхотпораженияэлек-большоесопротивление,аоткрытыепроводящиетрическимтокомкаквнормальномрежимера-частиэлектроустановкизаземлены(рис 174);
ботыэлектроустановки,такиприповреждении—системаТТ—система,вкоторойнейтральизоляцииисточникапитанияглухозаземлена,аоткрытыеДополнительныетребованияприведенывсо-проводящиечастиэлектроустановкизаземленыответствующихглавахПУЭприпомощизаземляющегоустройства,элек-
172 Электр о у станов кив отношении мер три чески независимого от глухо заземленнойэлектробезопасностиразделяютсяна:нейтралиисточника(рис 175)Рис171СистемаTN-Cпеременного(а)ипостоянного(б)токаНулевойзащитныйинулевойрабочийпрово-дникисовмещеныводномпроводнике:
1—заземлительнейтрали(среднейточки)источникапитания;2—открытыепроводящиечасти;3—источникпитанияпостоянноготокаГлава 17 Заземление и защитные меры электр о безопасности 57Рис172СистемаTN-Sпеременного(а)ипостоянного(б)токаНулевойзащитныйинулевойрабочийпроводникиразделены:
1—заземлительнейтралиисточникапеременноготока;1-1—заземлительвыводаисточникапостоянноготока;
1-2—заземлительсреднейточкиисточникапостоянноготока;2—открытыепроводящиечасти;3—источникпитанияРис173СистемаTN-C-Sпеременного(а)ипостоянного(б)токаНулевойзащитныйинулевойрабочийпрово-дникисовмещеныводномпроводникевчастисистемы:
1—заземлительнейтралиисточникапеременноготока;1-1—заземлительвыводаисточникапостоянноготока;1-2—заземлительсреднейточкиисточникапостоянноготока;2—открытыепроводящиечасти;3—источникпитанияРис174СистемаITпеременного(а)ипостоянного(б)токаОткрытыепроводящиечастиэлектроустановкиза-земленыНейтральисточникапитанияизолированаотземлиилизаземленачерезбольшоесопротивление:
1—сопротивлениезаземлениянейтралиисточникапитания(еслиимеется);2—заземлитель;3—открытыепроводящиечасти;
4—заземляющееустройствоэлектроустановки;5—источникпитанияРис 175 С ис те маТ Тпеременного(а)ипостоянного(б)токаОткрытыепроводящиечастиэлектроустановкизаземленыприпомощизаземления,электрическинезависимогоотзаземлителянейтрали:
1—заземлительнейтралиисточникапеременноготока;1-1—заземлительвыводаисточникапостоянноготока;1-2—заземли-тельсреднейточкиисточникапостоянноготока;2—открытыепроводящиечасти;3—заземлительоткрытыхпроводящихчастейэлектроустановки;4—источникпитанияГлава 17 Заземление и защитные меры электр о безопасности 59Перваябуква—состояниенейтралиисточни-177 Проводящая часть—часть,котораямо-капитанияотносительноземли:жетпроводитьэлектрическийтокT—заземленнаянейтраль;178 Т око ведущая часть—проводящаяI—изолированнаянейтральчастьэлектроустановки,находящаясявпроцес-Втораябуква—состояниеоткрытыхпрово-сеееработыподрабочимнапряжением,втомдящихчастейотносительноземли:численулевойрабочийпроводник(нонеPEN-T—открытыепроводящиечастизаземленыпроводник)независимоототношениякземленейтралиис-179 Открытая проводящая часть—доступ-точникапитанияиликакой-либоточкипитаю-наяприкосновениюпроводящаячастьэлек-щейсети;троустановки,нормальноненаходящаясяподN—открытыепроводящиечастиприсоеди-напряжением,нокотораяможетоказатьсяподненыкглухозаземленнойнейтралиисточниканапряжениемприповрежденииосновнойизо-питанияляцииПоследующие(послеN)буквы—совмеще-1710 Сторонняя проводящая часть—про-ниеводномпроводникеилиразделениефунк-водящаячасть,неявляющаясячастьюэлектро-цийнулевогорабочегоинулевогозащитногоустановкипроводников:1711 Прямое прикосновение—электриче-S—нулевойрабочий(N)инулевойзащитныйскийконтактлюдейилиживотныхстоковеду-
(РЕ)проводникиразделены;щимичастями,находящимисяподнапряжени-С—функциинулевогозащитногоинулевогоемрабочегопроводниковсовмещеныводномпро-1712 Косвенное прикосновение—электри-воднике(PEN-проводник);ческийконтактлюдейилиживотныхсоткрыты-N-—нулевойрабочий(нейтральный)про-мипроводящимичастями,оказавшимисяподводник;напряжениемприповрежденииизоляцииРЕ-—защитныйпроводник(заземляющий 1713 Защита от прямого прикосновения—
проводник,нулевойзащитныйпроводник,за-защитадляпредотвращенияприкосновениякщитныйпроводниксистемыуравниванияпо-токоведущимчастям,находящимсяподнапря-тенциалов);жениемPEN-—совмещенный нулевой защитный и 1714 Защита при косвенно мп рик основе-нулевойрабочийпроводникинии—защитаотпораженияэлектрическим
174 Электрическая сеть с эффект ив н оза-токомприприкосновениикоткрытымпрово-земленнойнейтралью—трехфазнаяэлектри-дящимчастям,оказавшимсяподнапряжениемче ская сеть напряжением выше 1кВ,вкоторойприповрежденииизоляциикоэффициентзамыканияназемлюнепревы-Термин«повреждениеизоляции»следуетш ает 1,4 понимать как«единственноеповреждениеизо-Коэффициентзамыканияназемлювтрех-ляции»
фазнойэлектрическойсети—отношениераз-1715 Заземлитель—проводящаячастьилиностипотенциаловмеждунеповрежденнойсовокупностьсоединенныхмеждусобойпро-фазойиземлейвточкезамыканияназемлюводящихчастей,находящихсявэлектрическомдругойилидвухдругихфазкразностипотен-контактесземлейнепосредственноиличерезциаловмеждуфазойиземлейвэтойточкедопромежуточнуюпроводящуюсредузамыкания 1716 Искусственный заземлитель—зазем-
175 Глухо заземленная нейтраль—ней-литель,специальновыполняемыйдляцелейза-тральтрансформатораилигенератора,при-землениясоединеннаянепосредственнокзаземляюще-1717 Естественный заземлитель—сторон-муустройствуГлухозаземленнымможетбытьняяпроводящаячасть,находящаясявэлектри-такжевыводисточникаоднофазногоперемен-ческомконтактесземлейнепосредственноилиноготокаилиполюсисточникапостоянногочерезпромежуточнуюпроводящуюсреду,ис-токавдвухпроводныхсетях,атакжесредняяпользуемаядляцелейзаземлениято ч к ав трех проводных сетях постоянного 1718 Заземляющий проводник—прово-токадник,соединяющийзаземляемуючасть(точку)
176 Изолированная нейтраль—нейтральсзаземлителемтрансформатораилигенератора,неприсоеди-1719 Заземляющее устройство—совокуп-неннаякзаземляющемуустройствуилиприсое-ностьзаземлителяизаземляющихпроводни-диненнаякнемучерезбольшоесопротивлениековприборовсигнализации,измерения,защиты и 1720 Зона нулевого потенциала(относи-другиханалогичныхимустройствтельнаяземля)—частьземли,находящаясявнезонывлияниякакого-либозаземлителя,сглухозаземленнойнейтральюгенератораилиэлектрическийпотенциалкоторойпринимаетсятрансформаторавсетяхтрехфазноготока,сравнымнулюглухозаземленнымвыводомисточникаодно-
1721 Зона растекания(локальнаяземля)—фазноготока,сзаземленнойточкойисточниказоназемлимеждузаземлителемизонойнуле-всетяхпостоянноготока,выполняемоевцеляхвогопотенциалаэлектробезопасностиТермин«земля»,используемыйвглаве,сле-1732 Уравнивание потенциалов—электри-дуетпониматькак«землявзонерастекания»ческоесоединениепроводящихчастейдлядо-
1722 Замыкан иена землю—случайныйстиженияравенстваихпотенциаловэлектрическийконтактмеждутоковедущимиЗащитноеуравниваниепотенциалов—урав-частями,находящимисяподнапряжением,иниваниепотенциалов,выполняемоевцеляхземлейэлектробезопасности
1723 Напряжен иена заземляющем устрой-Термин«уравниваниепотенциалов»,исполь-стве—напряжение,возникающеепристеканиизуемыйвглаве,следуетпониматькак«защит-токасзаземлителявземлюмеждуточкойвводаноеуравниваниепотенциалов»
т окав заземлитель и зоной нулевого потенциала 1733 Выравнивание потенциалов—сниже-
1724 Напряжение прикосновения—напря-ниеразностипотенциалов(шаговогонапряже-жениемеждудвумяпроводящимичастямиилиния)наповерхностиземлиилиполаприпомощимеждупроводящейчастьюиземлейприодно-защитныхпроводников,проложенныхвземле,вживотногозаземляющемуустройству,илипутемпримене-Ожидаемоенапряжениеприкосновения—нияспециальныхпокрытийземлинапряжение между одновременно доступными 1734 Защитный(РЕ)проводник—прово-прикосновениюпроводящимичастями,когдадник,предназначенныйдляцелейэлектробезо-человекилиживотноеихнекасаетсяпасности
1725 Напряжение шага—напряжениеЗащитныйзаземляющийпроводник—за-междудвумяточкаминаповерхностиземли,нащитныйпроводник,предназначенныйдляза-расстоянии 1моднаотдругой,котороеприни-щитногозаземлениямаетсяравнымдлинешагачеловекаЗащитныйпроводникуравниванияпотенциа-
1726 Сопротивление заземляющего устрой-лов—защитныйпроводник,предназначенныйства—отношениенапряженияназаземляющемдлязащитногоуравниванияпотенциаловустройствектоку,стекающемусзаземлителявНулевойзащитныйпроводник—защитныйземлю п ров одни кв электроустановках до 1кВ,пред-
1727 Эквивалентное удельное со против ле-назначенныйдляприсоединенияоткрытыхпро-ниеземлиснеоднороднойструктурой—удель-водящихчастейкглухозаземленнойнейтралиноеэлектрическоесопротивлениеземлисодно-источникапитанияроднойструктурой,в которой сопротивление 1735 Нулевой рабочий(нейтральный)про-заземляющегоустройстваимееттожезначение,водник(N)—проводниквэлектроустановкахдочто ив земле с неоднородной структурой 1кВ,предназначенныйдляпитанияэлектропри-Термин«удельноесопротивление»,использу-емниковисоединенныйсглухозаземленнойней-емыйвглаведляземлиснеоднороднойструк-тральюгенератораилитрансформаторавсетяхтурой,следуетпониматькак«эквивалентноетрехфазноготока,сглухозаземленнымвыводомудельноесопротивление»источникаоднофазноготока,сглухозаземлен-
1728 Заземление—преднамеренноеэлек-нойточкойисточникавсетяхпостоянноготокатрическоесоединениекакой-либоточкисети,1736 Совмещенные нулевой защитный и ну-электроустановкиилиоборудованиясзазем-левойрабочий(PEN)проводники—проводникиляющимустройствомвэлектроустановкахнапряжениемдо1кВ,со-
1729 Защитное заземление—заземление,вмещающиефункциинулевогозащитногоину-выполняемоевцеляхэлектробезопасностилевогорабочегопроводников
1730 Рабочее(функциональное)заземле-1737 Главная заземляю ща яшина—шина,
ние—заземлениеточкиилиточектоковедущихявляющаясячастьюзаземляющегоустройствачастейэлектроустановки,выполняемоедляобе-электр о у станов к идо 1кВипредназначеннаяспеченияработыэлектроустановки(невцеляхдляприсоединениянесколькихпроводниковсэлектробезопасности)цельюзаземленияиуравниванияпотенциалов
1731 Защитное за ну лени ев электр о уста-1738 Защитное автоматическое отключениенов ках напряжением до 1кВ—преднамерен-питания—автоматическоеразмыканиецепиГлава 17 Заземление и защитные меры электр о безопасности 61
(и,еслитребуется,нулевогорабочегопроводни-опасностьпораженияэлектрическимтокомкакка),выполняемоевцеляхэлектробезопасностивнормальномрежимеработыэлектроустанов-Термин«автоматическоеотключениепита-ки,такиприповрежденииизоляцииния»,используемыйвглаве,следует понимать 1750 Для защиты от поражения э лек три че-как«защитноеавтоматическоеотключениепи-скимтокомвнормальномрежимедолжныбытьтания»примененыпоотдельностииливсочетании
1739 Основная изоляция—изоляциятоко-следующиемерызащитыотпрямогоприкосно-ведущихчастей,обеспечивающаявтомчислевения:
защитуотпрямогоприкосновенияосновнаяизоляциятоковедущихчастей;
1740 Дополнительная изоляция—неза-огражденияиоболочки;
висимаяизоляциявэлектроустановкахнапря-установкабарьеров;
жени ем до 1кВ,выполняемаядополнительнокразмещениевнезоныдосягаемости;
основнойизоляциидлязащитыприкосвенномприменениесверхнизкого(малого)напряже-прикосновенииния
1741 Двойная изоляция—изоляциявэлек-Длядополнительнойзащитыотпрямогопри-т р о установках напряжением до 1кВ,состоящаякосновениявэлектроустановкахнапряжениемиз основной и дополнительной изоляций до 1кВ,приналичиитребованийдругихглав
1742 Усиленная изоляция—изоляциявэлек-ПУЭ,следуетприменятьустройствазащитногот р о установках напряжением до 1кВ,обеспечива-отключения(УЗО)сноминальнымотключаю-ющаястепеньзащитыотпораженияэлектриче-щи м дифференциальным т око мне более 30мАскимтоком,равноценную двойной изоляции 1751 Для защиты от поражения э лек три-
1743 Сверхнизкое(малое)напряжениеческимтокомвслучаеповрежденияизоляции
(СНН)—напряжение,не превышающее 50Вдолжныбытьпримененыпоотдельностииливпеременного и 120Впостоянноготокасочетанииследующиемерызащитыприкосвен-
1744 Разделительный трансформатор—номприкосновении:
трансформатор,первичнаяобмоткакоторогозащитноезаземление;
отделенаотвторичныхобмотокприпомощиза-автоматическоеотключениепитания;
щитногоэлектрическогоразделенияцепейуравниваниепотенциалов;
1745 Безопасный разделительный транс-выравниваниепотенциалов;
форматор—разделительныйтрансформатор,двойнаяилиусиленнаяизоляция;
предназначенныйдляпитанияцепейсверхниз-сверхнизкое(малое)напряжение;
кимнапряжениемзащитноеэлектрическоеразделениецепей;
1746 Защитный экран—проводящийэкран,изолирующие(непроводящие)помещения,
предназначенныйдляотделенияэлектрическойзоны,площадкицепии/и лип ров одни ко вот т око ведущих частей 1752 Меры защиты от поражения э лек три-другихцепейческимтокомдолжныбытьпредусмотреныв
1747 Защитное электрическое разделение электроустановке или ее части либо примененыцепей—отделениеоднойэлектрическойцепикотдельнымэлектроприемникамимогутбытьотдругихцепейвэлектроустановкахнапряже-реализованыприизготовленииэлектрообору-ни ем до 1кВспомощью:дования,либовпроцессемонтажаэлектроуста-двойнойизоляции;новки,либовобоихслучаяхосновнойизоляцииизащитногоэкрана;Применениедвухиболеемерзащитывэлек-усиленнойизоляциитроустановкенедолжнооказыватьвзаимного
1748 Непроводящие(изолирующие)поме-влияния,снижающегоэффективностькаждойщения,зоны,площадки—помещения,зоны,изнихплощадки,вкоторых(накоторых)защита при 1753 Защит упри косвенном прикосновениикосвенномприкосновенииобеспечиваетсявы-следуетвыполнятьвовсехслучаях,еслинапря-со ким сопротивлением пол аис тенив которых жени ев электроустановке превышает 50Впере-отсутствуют заземленные проводящие част именного и 120ВпостоянноготокаВпомещенияхсповышеннойопасностью,
особоопасныхивнаружныхустановкахвы-полнениезащитыприкосвенномприкоснове-нииможетпотребоватьсяприболеенизкихна-
1749 Т око ведущие части электроустановкипряжениях,например,25Впеременного и 60Внедолжныбытьдоступныдляслучайногопри-постоянного тока или 12Впеременного и 30Вкосновения,адоступныеприкосновениюоткры-постоянноготокаприналичиитребованийсоот-ветствующихглавПУЭнаходитьсяподнапряжением,представляющимЗащитаотпрямогоприкосновениянетре-ствительногоквоздействиюпомехоборудованиябуется,еслиэлектрооборудованиенаходитсявдолжныбытьпринятыспециальныемерызащи-зонесистемыуравниванияпотенциалов,анаи-тыотпораженияэлектрическимтоком,исклю-большеерабочеенапряжениенепревышаетчающиеодновременноеприкосновениекчастям,
25Впеременного или 60Впостоянноготокавкоторыемогутоказатьсяподопаснойразностьюпомещениях без повышенной оп асн ост ии 6Впотенциаловприповрежденииизоляциипеременного или 15Впостоянноготока—воДляобъединениязаземляющихустройстввсехслучаяхразныхэлектроустановокводнообщеезазем-ПримечаниеЗдесьидалеевглаве«напряже-ляющееустройствомогутбытьиспользованыниепеременноготока»означаетсреднеквадра-естественныеиискусственныезаземляющиетичноезначениенапряженияпеременноготока;проводникиИхчислодолжнобытьнеменее
«напряжениепостоянноготока»—напряжениедвухпостоянногоиливыпрямленноготокассодер-1756 Требуемые значения напряжений при-ж анием пульсаций не более 10%отсреднеква-косновенияисопротивлениязаземляющихдратичногозначенияустройствпристеканииснихтоковзамыкания
1754 Для заземления электр о у станов окна землю и токов утечки должны быть обе сп е-естественныезаземлителиЕслиприисполь-любоевремягодазованииестественныхзаземлителейсопротив-Приопределениисопротивлениязаземляю-лениезаземляющихустройствилинапряжениещихустройствдолжныбытьучтеныискусствен-прикосновенияимеетдопустимоезначение,аныеиестественныезаземлителитакжеобеспечиваютсянормированныезначе-Приопределенииудельногосопротивленияидопустимыеплотноститоковвестественныхегосезонноезначение,соответствующеенаибо-заземлителях,выполнениеискусственныхза-леенеблагоприятнымусловиямземли т елей в электроустановках до 1кВнеЗаземляющиеустройствадолжныбытьмеха-обязательноИспользованиеестественныхза-ническипрочными,термическиидинамическиземлителейвкачествеэлементовзаземляющихстойкимиктокамзамыканияназемлюустройствнедолжноприводитькихповрежде-1757 Электроустановки напряжением до 1кВниюприпротеканиипонимтоковкороткогоза-жилых,общественныхипромышленныхзданиймыканияиликнарушениюработыустройств,синаружныхустановокдолжны,какправило,по-которымионисвязанылучатьпитаниеотисточникасглухозаземленной
1755ДлязаземлениявэлектроустановкахнейтральюсприменениемсистемыTNразныхназначенийинапряжений,территори-Длязащитыотпораженияэлектрическимальносближенных,следует,какправило,при-токомприкосвенномприкосновениивтакихменятьоднообщеезаземляющееустройствоэлектроустановкахдолжнобытьвыполненоЗаземляющееустройство,используемоеавтоматическоеотключениепитаниявсоответ-для заземления электроустановок одного илис тв и ис 1778–1779разныхназначенийинапряжений,должноудо-ТребованияквыборусистемTN-C,TN-S,TN-влетворятьвсемтребованиям,предъявляемымC-Sдляконкретныхэлектроустановокприведе-кзаземлениюэтихэлектроустановок:защитынывсоответствующихглавахПравиллюде йот поражения электрическим током при 1758 Питание электр о у станов окна пряже-поврежденииизоляции,условиямрежимовра-ни ем до 1кВпеременноготокаотисточникасботысетей,защитыэлектрооборудованияотизолированнойнейтральюсприменениемси-перенапряженияитдвтечениевсегопериодастемыITследуетвыполнять,какправило,приэксплуатациинедопустимостиперерывапитанияприпервомВпервуюочередьдолжныбытьсоблюденызамыканииназемлюилинаоткрытыепроводя-требования,предъявляемыекзащитномуза-щиечасти,связанныессистемойуравниванияземлениюпотенциаловВтакихэлектроустановкахдляза-Заземляющиеустройствазащитногозазем-щитыприкосвенномприкосновенииприпервоми молниезащиты 2-йи3-йкатегорийэтихзда-защитноезаземлениевсочетаниисконтролемнийисооружений,какправило,должныбытьизоляциисетиилипримененыУЗОсноминаль-общиминымотключающимдифференциальнымтокомПривыполненииотдельного(независимого)не более 30мАПридвойномзамыканииназаземлителядлярабочегозаземленияпоусло-землюдолжнобытьвыполненоавтоматическоевиямработыинформационногоилидругогочув-отключение питания в со ответ с тв и ис 1781Глава 17 Заземление и защитные меры электр о безопасности 63
1759 Питание электр о у станов окна пряже-пря жени ем выше 1кВ,должнабытьзащищенани ем до 1кВотисточникасглухозаземленнойпробивнымпредохранителемотопасности,воз-нейтральюисзаземлениемоткрытыхпро-никающейприповрежденииизоляциимеждуводящихчастейприпомощизаземлителя,необмоткамивысшегоинизшегонапряженийприсоединенногокнейтрали(системаTT),до-трансформатораПробивнойпредохранительпускаетсятольковтехслучаях,когдаусловиядолженбытьустановленвнейтралиилифазеэлектробезопасностивсистемеTNнемогутнастороненизкогонапряжениякаждоготранс-бытьобеспеченыДлязащитыприкосвенномформатораприкосновениивтакихэлектроустановкахдолж-1764 Вэлектроустановкахнапряжениемно быть выполнено автоматическое отключение выше 1кВсизолированнойнейтральюдляпитаниясобязательнымприменениемУЗОПриэтомдолжнобытьсоблюденоусловие:
≤
RI50B,
аaВтакихэлектроустановкахдолжнабытьпред-гдеI—токсрабатываниязащитногоустрой-ства;
замыканийназемлюЗащитаотзамыканийнаR—суммарноесопротивлениезаземлителяизаземляющегопроводника,припримененииУЗОдлязащитынесколькихэлектроприемни-сетивтехслучаях,вкоторыхэтонеобходимопоков—заземляющегопроводниканаиболееуда-условиямбезопасности(длялиний,питающихленногоэлектроприемникапередвижныеподстанцииимеханизмы,торфя-
1760 При применении защитного ав тома-ныеразработкиитп)
1765 Вэлектроустановкахнапряжениемвыполненаосновнаясистемауравниванияпо-выше 1кВсэффективнозаземленнойнейтра-тенциаловвсоответствиис1782,апринеобхо-димоститакжедополнительнаясистемауравни-токомдолжнобытьвыполненозащитноезазем-вания потенциал о вв со ответ с тв и ис 1783лениеоткрытыхпроводящихчастей
1761ПриприменениисистемыTNрекомен-1766ЗащитноезанулениевсистемеTNиза-дуетсявыполнятьповторноезаземлениеРЕ-ищитноезаземлениевсистемеITэлектрообору-PEN-проводниковнавводевэлектроустановкидования,установленногонаопорахВЛ(силовыезданий,атакжевдругихдоступныхместахДляиизмерительныетрансформаторы,разъедини-повторногозаземлениявпервуюочередьсле-тели,предохранители,конденсаторыидругиедуетиспользоватьестественныезаземлителиаппараты),должнобытьвыполненоссоблюде-Сопротивлениезаземлителяповторногозазем-ниемтребований,приведенныхвсоответствую-ленияненормируетсящихглавахПУЭ,атакжевнастоящейглавеаналогичнуюфункциювыполняетуравниваниеопорыВЛ,накоторойустановленоэлектрообо-потенциаловпосредствомприсоединенияну-рудование,должносоответствоватьтребовани-левогозащитногопроводникакглавнойзазем-ям гл 24и 25ляющейшинеПовторноезаземлениеэлектроустановокна-пря жени ем до 1кВ,получающихпитаниеповоздушнымлиниям,должновыполнятьсявсо-
1767 Основная изоляция т око ведущих ч а-ответ с тв и ис 17102–17103
1762 Если время автоматического от ключе-выдерживатьвсевозможныевоздействия,ко-н ия пи тани яне удовлетворяет условиям 1778–торымонаможетподвергатьсявпроцессеее
1779длясистемыTNи1781длясистемыIT,эксплуатацииУдалениеизоляциидолжнобытьтозащитаприкосвенномприкосновениидлявозможнотолькопутемееразрушенияЛако-отдельныхчастейэлектроустановкиилиотдель-красочныепокрытиянеявляютсяизоляцией,за-ныхэлектроприемниковможетбытьвыполненащищающейотпораженияэлектрическимтоком,
применениемдвойнойилиусиленнойизоляциизаисключениемслучаев,специальнооговорен-
(электрооборудованиеклассаII),сверхнизкогоныхтехническимиусловияминаконкретныеиз-напряжения(электрооборудованиеклассаIII),делияПривыполненииизоляциивовремямон-
(непроводящих)помещений,зон,площадок с требованиям игл 18
1763СистемаITнапряжениемдо1кВ,Вслучаях,когдаосновнаяизоляцияобеспе-связаннаячерезтрансформаторссетьюна-чиваетсявоздушнымпромежутком,защитаотРис 176 Зон ад ося гае мостив электроустановках до 1кВ:
S—поверхность,накоторойможетнаходитьсячеловек;
B—основаниеповерхностиS;
—границазоныдосягаемоститоковедущихчастейрукойчеловека,находящегосянаповерхностиS;
0,75;1,25;2,50м—расстоянияоткраяповерхностиSдограницызоныдосягаемостиилиприближениякнимнаопасноерасстояние,1кВможетбытьпримененоприневозможностивтомчислевэлектроустановкахнапряжениемвыполнениямер,указанных в 1768–1769,иливыше 1кВ,должнабытьвыполненапосред-ихнедостаточностиПриэтомрасстояниемеждуствомоболочек,ограждений,барьеровилираз-доступнымиодновременномуприкосновениюмещениемвнезоныдосягаемостипроводящимичастямивэлектроустановкахна-
1768 Ограждения и о боло ч кив электр о уста-пря жени ем до 1кВдолжно быть не менее 2,5мнов ках напряжением до 1кВдолжныиметьВнутризоныдосягаемостинедолжнобытьча-степеньзащитынеменееIP2Х,заисключениемстей,имеющихразныепотенциалыидоступныхслучаев,когдабольшиезазорынеобходимыдляодновременномуприкосновениюнормальнойработыэлектрооборудованияВвертикальномнаправлениизонадосягаемо-Огражденияиоболочкидолжныбытьнадеж-стив электроустановках напряжением до 1кВнозакрепленыииметьдостаточнуюмеханиче-должна составлять 2,5мотповерхности,нако-скуюпрочностьторойнаходятсялюди(рис 176)ВходзаограждениеиливскрытиеоболочкиУказанныеразмерыданыбезучетаприме-должныбытьвозможнытолькоприпомощинениявспомогательныхсредств(например,ин-специальногоключаилиинструменталибопослеструмента,лестниц,длинныхпредметов)снятиянапряжениястоковедущихчастейПрине-1771 Установка барьеров и размещение вневозможностисоблюденияэтихусловийдолжнызоныдосягаемостидопускаетсятольковпо-бытьустановленыпромежуточныеограждениямещениях,доступныхквалифицированномусостепеньюзащитынеменееIP2Х,удалениеко-персоналуторыхтакжедолжнобытьвозможнотолькопри1772Вэлектропомещенияхэлектроустано-помощи специального ключа или инструмента вок напряжением до 1кВнетребуетсязащита
1769 Барьеры предназначены для защиты о тот прямого прикосновения при одновременномслучайногоприкосновенияктоковедущимча-выполненииследующихусловий:
ст ям в электроустановках напряжением до 1кВэтипомещенияотчетливообозначеныидо-илиприближениякнимнаопасноерасстояниевступвнихвозможентолькоспомощьюключа;
электроустановках напряжением выше 1кВ,нообеспеченавозможностьсвободноговыходанеисключаютпреднамеренногоприкосновенияизпомещениябезключа,дажееслионозапертоиприближенияктоковедущимчастямприобхо-наключснаружи;
дебарьераДляудалениябарьеровнетребуетсяминимальныеразмерыпроходовобслужива-примененияключаилиинструмента,однако о нин ия соответствуют гл 41должныбытьзакрепленытак,чтобыихнельзябылоснятьнепреднамеренноБарьерыдолжныбытьизизолирующегоматериала
1770 Размещение вне зоны досягаемости
1773 Сверхнизкое(малое)напряжение(СНН)длязащитыотпрямогоприкосновенияктокове-в электроустановках напряжением до 1кВможетбытьпримененодлязащитыотпораженияэлек-до 1кВилиприближениякнимнаопасноерас-Глава 17 Заземление и защитные меры электр о безопасности 65трическимтокомприпрямоми/или косвенном 1775 Вслучаях,когдавэлектроустановкеприкосновенияхвсочетаниисзащитнымэлек-примененоэлектрооборудованиеснаиболь-трическимразделениемцепейиливсочетаниисшимрабочим(функциональным)напряжением,
автоматическим отключением пи тани яне превышающим 50Впеременного или 120ВВкачествеисточникапитанияцепейСННвпостоянноготока,такоенапряжениеможетразделительныйтрансформаторвсоответствиипрямогоикосвенногоприкосновения,еслиприсГОСТ30030«Трансформаторыразделитель-этом соблюдены требования 1773–1774ныеибезопасныеразделительныетрансформа-торы»илидругойисточникСНН,обеспечиваю-щийравноценнуюстепеньбезопасностиэлектрическиотделеныотдругихцепейтак,что-
1776 Требования защиты при косвенномбыобеспечивалосьэлектрическоеразделение,
прикосновениираспространяютсяна:
1)корпусаэлектрическихмашин,трансфор-вторичнойобмоткамиразделительноготранс-маторов,аппаратов,светильниковитп;
2)приводыэлектрическихаппаратов;
ПроводникицепейСНН,какправило,должны
3)каркасыраспределительныхщитов,щитовуправления,щитковишкафов,атакжесъемныхвысокихнапряженийизащитныхпроводников,
илиоткрывающихсячастей,еслинапоследнихлибоотделеныотнихзаземленнымметалли-ческимэкраном(оболочкой),либозаключенывыше 50Впеременного или 120Впостоянноготока(вслучаях,предусмотренныхсоответству-основнойизоляцииющимиглавамиПУЭ,—выше 25Впеременногоили 60Впостоянноготока);
4)металлическиеконструкциираспредели-розеткамивилкамдругихнапряженийтельныхустройств,кабельныеконструкции,
Штепсельныерозеткидолжныбытьбезза-кабельныемуфты,оболочкиибронюконтроль-щитногоконтактаныхисиловыхкабелей,оболочкипроводов,
ПризначенияхСННвыше 25Впеременногорукаваитрубыэлектропроводки,оболочкииили 60Впостоянноготокадолжнабытьтакжеопорныеконструкциишинопроводов(токопро-водов),лотки,короба,струны,тросыиполосы,
припомощиограждений,илиоболочек,илиизо-накоторыхукрепленыкабелиипровода(кромеляции,соответствующейиспытательномунапря-струн,тросовиполос,покоторымпроложеныжению 500Впеременно гот окав течение 1минкабелисзануленнойилизаземленнойметалли-
1774 Припри мене ни иС Н Нвсочетаниисческойоболочкойилиброней),атакжедругиеметаллическиеконструкции,накоторыхуста-проводящиечастинедолжныбытьпреднаме-навливаетсяэлектрооборудование;
ренноприсоединеныкзаземлителю,защитным
5)металлическиеоболочкиибронюкон-проводникамилиоткрытымпроводящимча-трольныхисиловыхкабелейипроводовнана-пряжения,не превышающие указ анны ев 1753,
частям,кромеслучая,когдасоединениесторон-проложенныенаобщихметаллическихкон-нихпроводящихчастейсэлектрооборудовани-струкциях,втомчислевобщихтрубах,коробах,
емнеобходимо,анапряжениенаэтихчастяхнелоткахитп,скабелямиипроводаминаболееможетпревыситьзначениеСННвысокиенапряжения;
СННвсочетаниисэлектрическимразделени-
6)металлическиекорпусапередвижныхиемцепейследуетприменять,когдаприпомощиСННнеобходимообеспечитьзащитуотпораже-переносныхэлектроприемников;
нияэлектрическимтокомприповрежденииизо-7)электрооборудование,установленноеналяциинетольковцепиСНН,ноиприповрежде-движущихсячастяхстанков,машинимеханиз-нииизоляциивдругихцепях,напримервцепи,мовпитающейисточникПриприменениивкачествезащитноймерыПрипримененииСННвсочетаниисавтома-автоматическогоотключенияпитанияуказан-тическимотключениемпитанияодинизвыво-ныеоткрытыепроводящиечастидолжныбытьприсоединеныкзащитномупроводникуцепи,источникапитаниявсистемеTNизаземленывпитающейисточниксистемахITиТТ
1777 Не требуется преднамеренно при-Приведенныезначениявремениотключе-соединятькнейтралиисточникавсистемеTNиниясчитаютсядостаточнымидляобеспечениязаземлятьвсистемахITиТТ:электробезопасности,втомчислевгрупповых
1)корпусаэлектрооборудованияиаппаратов,цепях,питающихпередвижныеипереносныеустановленныхнаметаллическихоснованиях:кон-электроприемникииручнойэлектроинструментструкциях,распределительныхустройствах,щитах,класса 1шкафах,станинахстанков,машинимеханизмов,Вцепях,питающихраспределительные,груп-присоединенныхкнейтралиисточникапитанияилиповые,этажныеидрщитыищитки,времяот-заземленных,приобеспечениинадежногоэлектри-ключе ни яне должно превышать 5сческогоконтактаэтихкорпусовсоснованиями;Допускаютсязначениявремениотключения
2)конструкции,перечисленны ев 1776,при более указанных в табл 171,ноне более 5свобеспечениинадежногоэлектрическогоконтак-цепях,питающихтолькостационарныеэлектро-нанихэлектрооборудованием,присоединеннымщитковпривыполненииодногоизследующихкзащитномупроводнику;условий:
3)съемныеилиоткрывающиесячастиметал-1)полноесопротивлениезащитногопрово-устройств,шкафов,огражденийитп,еслинараспределительнымщитомилищиткомнепре-съемных(открывающихся)частяхнеустановле-вышаетзначения,Ом:
50·Z/U,
установленногоэлектрооборудованиянепревы-ц0гдеZ—полноесопротивлениецепи«фаза-шаетзначений,указанных в 1753;
нуль»,Ом;
4)арматуруизолятороввоздушныхлинийU—номинальноефазноенапряжениецепи,В;
электропередачииприсоединяемыекнейкре-
50—падениенапряжениянаучасткезащит-пежныедетали;
5)открытыепроводящиечастиэлектрообору-шинойираспределительнымщитомилищит-дованиясдвойнойизоляцией;
ком,В;
6)металлическиескобы,закрепы,отрезки
2)кшинеРЕраспределительногощитаилипроходачерезстеныиперекрытияидругиепо-уравниванияпотенциалов,охватывающаятеже
100см 2,втомчислепротяжныеиответвитель-сторонниепроводящиечасти,чтоиосновнаяси-стемауравниванияпотенциаловныекоробкискрытыхэлектропроводокДопускаетсяприменениеУЗО,реагирующих
1778 При выполнении автоматического от-надифференциальныйтокключенияпитаниявэлектроустановкахнапря-
1780 Не допускается применять УЗ О,реагиру-жени ем до 1кВвсеоткрытыепроводящиечастиющиенадифференциальныйток,вчетырехпро-должныбытьприсоединеныкглухозаземлен-водныхтрехфазныхцепях(системаTN-C)Вслу-нойнейтралиисточникапитания,еслиприме-ненасистемаTN,изаземлены,еслипримененысистемыITилиТТПриэтомхарактеристикиза-отдельныхэлектроприемников,получающихпи-щитныхаппаратовипараметрызащитныхпро-таниеотсистемыTN-C,защитныйРЕ-проводникводниковдолжныбытьсогласованы,чтобыобе-электроприемникадолженбытьподключенкспечивалосьнормированноевремяотключенияPEN-проводникуцепи,питающейэлектроприем-поврежденнойцепизащитно-коммутационнымник,дозащитно-коммутационногоаппаратааппаратомвсоответствиисноминальнымфаз-1781 ВсистемеITвремяавтоматическогонымнапряжениемпитающейсетиотключенияпитанияпридвойномзамыканииВэлектроустановках,вкоторыхвкачественаоткрытыепроводящиечастидолжносоответ-защитноймерыпримененоавтоматическоеот-ствоватьтабл172ключениепитания,должно быть выполнено 1782 Основная система уравнивания по-уравниваниепотенциаловтенциаловвэлектроустановкахдо1кВдолжнаДляавтоматическогоотключенияпитаниямо-соединятьмеждусобойследующиепроводящиегутбытьпримененызащитно-коммутационныечасти(рис 177):
аппараты,реагирующие на сверх то кии лина 1)нулевойзащитныйРЕ-илиPEN-проводникдифференциальныйтокпитающейлиниивсистемеTN;
1779 ВсистемеTNвремяавтоматического2)заземляющийпроводник,присоединенныйотключенияпитаниянедолжнопревышатьзна-кзаземляющемуустройствуэлектроустановки,
чений,указанныхвтабл171всистемахITиТТ;
НоминальноефазноенапряжениеU,В0Времяотключения,с
127220380Более3800,80,40,20,1НоминальноелинейноенапряжениеU,В0Времяотключения,с
220380660Более6600,80,40,20,1Глава 17 Заземление и защитные меры электр о безопасности 67Таблица 171НаибольшеедопустимоевремязащитногоавтоматическогоотключениядлясистемыTNНоминальноефазноенапряжениеU,ВВремяотключения,с
1270,8
2200,4
3800,2Более 3800,1Таблица 172НаибольшеедопустимоевремязащитногоавтоматическогоотключениядлясистемыITНоминальноелинейноенапряжениеU,ВВремяотключения,с
2200,8
3800,4
6600,2Более 6600,1
3)заземляющийпроводник,присоединенныйвсеодновременнодоступныеприкосновениювздание(еслиестьзаземлитель);электрооборудованияисторонниепроводящие
4)металлическиетрубыкоммуникаций,входя-части,включаядоступныеприкосновениюме-щихвздание:горячегоихолодноговодоснабже-таллическиечастистроительныхконструкцийния,канализации,отопления,газоснабженияитпздания,атакженулевыезащитныепроводникиЕслитрубопроводгазоснабженияимеетизо-всистемеTNизащитныезаземляющиепрово-лирующуювставкунавводевздание,коснов-дникивсистемахITиТТ,включаязащитныенойсистемеуравниванияпотенциаловприсое-проводникиштепсельныхрозетокдиняетсятолькотачастьтрубопровода,котораяДляуравниванияпотенциаловмогутбытьсостороныздания;проводникилибооткрытыеисторонниепро-
5)металлическиечастикаркасаздания;водящиечасти,еслиониудовлетворяюттре-
6)металлические части централизованных бо ваниям 17122кзащитнымпроводникамвсистемвентиляцииикондиционированияПриотношениипроводимостиинепрерывностиналичиидецентрализованныхсистемвентиля-электрическойцепицииикондиционированияметаллическиевозду-1784 Защита при помощи двойной или у си-ховодыследуетприсоединятькшинеРЕщитовленнойизоляцииможетбытьобеспеченапри-питаниявентиляторовикондиционеров;менениемэлектрооборудованияклассаIIили
7)заземляющееустройствосистемымолние-заключениемэлектрооборудования,имеющегозащиты 2-йи3-йкатегорий;толькоосновнуюизоляциютоковедущихчастей,
8)заземляющийпроводникфункционально-визолирующуюоболочкуго(рабочего)заземления,еслитакоеимеетсяиПроводящиечастиоборудованиясдвойнойотсутствуютограничениянаприсоединениесетиизоляциейнедолжныбытьприсоединеныкза-рабочегозаземлениякзаземляющемуустрой-щитномупроводникуиксистемеуравниванияствузащитногозаземления;потенциалов
9)металлическиеоболочкителекоммуника-1785 Защитное электрическое разделениеционныхкабелейцепейследуетприменять,какправило,дляПроводящиечасти,входящиевзданиеизвне,однойцепиточке их в во дав здание цеп ине должно превышать 500ВДлясоединениясосновнойсистемойуравни-Питаниеотделяемойцепидолжнобытьвы-ванияпотенциаловвсеуказанныечастидолжныполненоотразделительноготрансформатора,
бытьприсоединеныкглавнойзаземляющейсоответствующегоГОСТ30030«Трансформато-шине(17119–17120)припомощипроводниковрыразделительныеибезопасныеразделитель-системыуравниванияпотенциаловныетрансформаторы»,илиотдругогоисточ-
1783 Система дополнительного у р ав н ивани яника,обеспечивающегоравноценнуюстепеньпотенциаловдолжнасоединятьмеждусобойбезопасностиГлава 17 Заземление и защитные меры электр о безопасности 69Токоведущиечастицепи,питающейся от 1786 Изолирующие(непроводящие)поме-разделительноготрансформатора,недолжныщения,зоныиплощадкимогутбытьпримененыиметь соединений с заземленными частями ив электроустановках напряжением до 1кВ,когдазащитнымипроводникамидругихцепейтребованиякавтоматическомуотключениюпи-Проводникицепей,питающихсяотраздели-таниянемогутбытьвыполнены,априменениетельноготрансформатора,рекомендуетсяпро-другихзащитныхмерневозможнолибонецеле-кладыватьотдельноотдругихцепейЕслиэтосообразноневозможно,тодлятакихцепейнеобходимоСопротивлениеотносительнолокальнойзем-использоватькабелибезметаллическойобо-лиизолирующегополаистентакихпомещений,
лочки,брони,экранаилиизолированныепро-зониплощадоквлюбойточкедолжнобытьневода,проложенныевизоляционныхтрубах,менее:
коробахиканалах,приусловии,чтономиналь-50кОмприноминальномнапряженииэлек-ноенапряжениеэтихкабелейипроводовсоот-т р о у станов к идо 500Ввключительно,измерен-вет с тв у е т наибольшему напряжению совместно ноем е га омметром на напряжение 500В;
проложенныхцепей,а каждая цепь защищена от 100кОмприноминальномнапряженииэлек-сверх т око вт р о установки более 500В,измеренноемегаом-Если от разделительного трансформатора метром на напряжение 1000Впитаетсятолькоодинэлектроприемник,тоегоЕслисопротивлениевкакой-либоточкеоткрытыепроводящиечастинедолжныбытьменьшеуказанных,такиепомещения,зоны,
присоединеныникзащитномупроводнику,никплощадкинедолжнырассматриватьсявкаче-открытымпроводящимчастямдругихцепействемерызащитыотпораженияэлектриче-Допускаетсяпитаниенесколькихэлектро-скимтокомприемниковотодногоразделительноготранс-Дляизолирующих(непроводящих)помеще-форматораприодновременномвыполненииний,зон,площадокдопускаетсяиспользованиеследующихусловий:электрооборудования класса 0присоблюдении,
1)открытыепроводящиечастиотделяемойпокрайнеймере,одногоизтрехследующихцепинедолжныиметьэлектрическойсвязисусловий:
металлическимкорпусомисточникапитания;1)открытыепроводящиечастиудаленыодна
2)открытыепроводящиечастиотделяемойотдругойиотстороннихпроводящихчастейцепидолжныбытьсоединенымеждусобойизо-не менее чем на 2мДопускаетсяуменьшениеместнойсистемыуравниванияпотенциалов,не 1,25м;
имеющейсоединенийсзащитнымипроводни-2)открытыепроводящиечастиотделеныоткамииоткрытымипроводящимичастямидру-стороннихпроводящихчастейбарьерамиизгихцепей;изоляционногоматериалаПриэтомрасстоя-
3)всештепсельныерозеткидолжныиметьния,не менее указанных в п п 1,должныбытьзащитныйконтакт,присоединенныйкместнойобеспеченысоднойстороныбарьера;
незаземленнойсистемеуравниванияпотенциа-3)сторонниепроводящиечастипокрытыизо-лов;ляцией,выдерживающейиспытательноенапря-
4)всегибкиекабели,заисключениемпи-жен иене менее 2кВв течение 1минтающихоборудованиеклассаII,должныиметьВизолирующихпомещениях(зонах)недол-защитныйпроводник,применяемыйвкачествеженпредусматриватьсязащитныйпроводникпроводникауравниванияпотенциалов;Должныбытьпредусмотренымерыпротив
5)времяотключенияустройствомзащитызаносапотенциаланасторонниепроводящиепридвухфазномзамыканиинаоткрытыепро-частипомещенияизвневодящиечастинедолжнопревышатьвремя,Полистенытакихпомещенийнедолжныуказан ноев табл 172 подвергаться воздействию влагиРис 177 Система уравнивания потенциал о вв здании:
М—открытаяпроводящаячасть;С 1—металлическиетрубыводопровода,входящиевздание;С 2—металлическиетрубыканализа-ции,входящиевздание;СЗ—металлическиетрубыгазоснабжениясизолирующейвставкойнавводе,входящиевздание;С 4—воз-духоводывентиляцииикондиционирования;С 5—системаотопления;С 6—металлическиеводопроводныетрубывваннойкомнате;
С 7—металлическаяванна;С 8—сторонняяпроводящаячастьвпределахдосягаемостиототкрытыхпроводящихчастей;С 9—арма-туражелезобетонныхконструкций;ГЗШ—главнаязаземляющаяшина;Т 1—естественныйзаземлитель;T2—заземлительмолние-защиты(еслиимеется);1—нулевойзащитныйпроводник;2—проводникосновнойсистемыуравниванияпотенциалов;3—прово-дникдополнительнойсистемыуравниванияпотенциалов;4—токоотводсистемымолниезащиты;5—контур(магистраль)рабочегозаземлениявпомещенииинформационноговычислительногооборудования;6—проводникрабочего(функционального)заземления;
7—проводникуравниванияпотенциаловвсистемерабочего(функционального)заземления;8—заземляющийпроводникКласспоГОСТ12.2.007.0РМ ЭК 536Класс0—Прикосвенномпри-косновении1.Применениевнепроводящихпо-мещениях.2.Питаниеотвторичнойобмоткираз-делительноготрансформаторатолькоодногоэлектроприемникаКлассIЗащитныйзажим—знак,илибуквыРЕ,илижелто-зеленыеполосыПрикосвенномпри-косновенииКлассIIЗнакПрикосвенномпри-косновенииНезависимоотмерзащиты,принятыхвэлектроустановкеКлассIIIЗнакОтпрямогоикосвенногоприкос-новенийПитаниеотбезопасногоразделительно-готрансформатораТаблица 173Применение электрооборудования в электроустановках напряжением до 1кВКласс
1220070вэлектроустановкеРМ ЭК 536Класс 0—Прикосвенномпри-1 При мене ни ев непроводящих по-косновениимещениях
2 Питание от вторичной обмотки раз-КлассIЗащитныйзажим—Прикосвенномпри-Присоединениезаземляющегозажимазнак,косновенииэлектрооборудованиякзащитномуилибуквыРЕ,илипроводникуэлектроустановкижелто-зеленыеполосыКлассIIЗнакПрикосвенномпри-Независимоотмерзащиты,принятыхКлассIIIОтпрямогоПитаниеотбезопасногоразделительно-Знакикосвенногоприкос-готрансформаторановений
1787 При выполнении мер защиты в э лек-предотвращениювыносаопасныхпотенциаловт р о установках напряжением до 1кВклассызапределыэлектроустановкиприменяемого электрооборудования по способу 1790 Заземляющее устройство,котороетокомпоГОСТ1220070«ССБТИзделияэлек-сопротивлению,должноиметьвлюбоевремятротехническиеОбщиетребованиябезопас-год асо против лен иене более 0,5Омсучетомности»следуетприниматьвсоответствииссопротивленияестественныхиискусственныхтабл 173 заземлителейВцеляхвыравниванияэлектрическогопо-тенциалаиобеспеченияприсоединенияэлек-трооборудованиякзаземлителюнатерритории,
занятойоборудованием,следуетпрокладывать
1кВвсетяхсэффективнозаземленнойпродольныеипоперечныегоризонтальныеза-землителииобъединятьихмеждусобойвза-земляющуюсетку
1788 Заземляющие устройства электр о-Продольныезаземлителидолжныбытьпроло-установок напряжением выше 1кВвсетяхсоб с луж ивани яна глубине 0,5–0,7мотповерхностиземли и на расстоянии 0,8–1,0мотфундаментовихсопротивлению(1790),либокнапряжениюилиоснованийоборудованияДопускаетсяуве-прикосновения(1791),атакжессоблюдениемличениерасстоянийотфундаментовилиоснова-н ий оборудования до 1,5мспрокладкойодного
(1792–1793)икограничениюнапряженияназаземлителядлядвухрядовоборудования,еслизаземляющемустройстве(1789)Требованиястороныобслуживанияобращеныдругкдругу,а
1789–1793нераспространяютсяназаземляю-расстояниемеждуоснованиямиилифундамента-щиеустройстваопорВЛми двух ряд овне превышает 3,0м
1789 Напряжен иена заземляющем устрой-Поперечныезаземлителиследуетпроклады-ствеприотеканииснеготоказамыканияназем-люнедолжно,какправило,превышать 10кВна глубине 0,5–0,7мотповерхностиземлиНапряжение выше 10кВдопускаетсяназазем-Расстояниемеждунимирекомендуетсяприни-ляющихустройствах,скоторыхисключенвы-заземляющейсеткиПриэтомпервоеипосле-огражденийэлектроустановокПринапряжениидующиерасстояния,начинаяотпериферии,нена заземляющем устройстве более 5кВдолжныдолжны превышать соответственно 4,0;5,0;6,0;
7,5;9,0;11,0;13,5;16,0;20,0мРазмерыячеекГлава 17 Заземление и защитные меры электр о безопасности 71заземляющейсетки,примыкающихкместамВслучаеобъединениязаземляющихустройствприсоединениянейтралейсиловыхтрансфор-разныхнапряженийводнообщеезаземляющеематоровикороткозамыкателейкзаземляюще-устройствонапряжениеприкосновениядолжномуустройству,не должны превышать 66мопределятьсяпонаибольшемутокукороткогоГоризонтальныезаземлителиследуетпро-замыканияназемлюобъединяемыхОРУкладыватьпокраютерритории,занимаемойза-1792 При выполнении заземляющегоземляющимустройством,так,чтобыонивсово-устройствассоблюдениемтребований,предъ-купностиобразовывализамкнутыйконтурявляемыхкегосопротивлениюиликнапряже-Есликонтурзаземляющегоустройстварас-ниюприкосновения,дополнительноктребова-полагается в пределах внешнего о г раж дени яниям 1790–1791следует:
электроустановки,тоувходовивъездовнаеепрокладыватьзаземляющиепроводники,при-территориюследуетвыравниватьпотенциалпу-соединяющиеоборудованиеиликонструкцииктемустановкидвухвертикальныхзаземлителей,заземлителю,в земле на глубине не менее 0,3м;
заземлителюнапротиввходовивъездовВер-горизонтальныезаземлители(вчетырехна-тикальныезаземлителидолжныбытьдлинойправлениях)вблизиместрасположениязазем-
3–5м,арасстояниемеждунимидолжнобытьляемыхнейтралейсиловыхтрансформаторов,
1791 Заземляющее устройство,котороевы-пределыогражденияэлектроустановкигори-полняетсяссоблюдениемтребований,предъяв-зонтальныезаземлители,находящиесявнетер-ляемыхкнапряжениюприкосновения,должнориторииэлектроустановки,следуетпроклады-ватьнаглубиненеменее1мВнешнийконтурнеготоказамыканияназемлюзначениянапря-заземляющегоустройствавэтомслучаереко-женийприкосновения,непревышающиенорми-рованных(смГОСТ121038)Сопротивлениетупымиилискругленнымиугламизаземляющегоустройстваприэтомопределя-
1793 Внешнюю ограду электр о у станов окнеетсяподопустимомунапряжениюназаземляю-щемустройствеитокузамыканияназемлюустройствуПриопределениизначениядопустимогона-ЕслиотэлектроустановкиотходятВЛ110кВивыше,тооградуследуетзаземлитьспомощьювертикальных заземлителей длиной 2–3м,уста-новленныхустоекоградыповсемуеепериме-отключениявыключателяПриопределениидо-тру через 20–50мУстановкатакихзаземлите-урабочихмест,гдеприпроизводствеоператив-стойкамиистемистойкамиизжелезобетона,
ныхпереключениймогутвозникнутьКЗнакон-арматуракоторыхэлектрическисоединенасме-струкции,доступныедляприкосновенияпро-таллическимизвеньямиоградыизводящемупереключенияперсоналу,следуетДляисключенияэлектрическойсвязивнеш-приниматьвремядействиярезервнойзащиты,анейоградысзаземляющимустройствомрас-дляостальнойтерритории—основнойзащитыПримечание«Рабочееместо»следуетпо-устройства,расположенныхвдольнеесвнутрен-ниматькак«местооперативногообслужива-ней,внешнейилисобеихсторон,должнобытьнияэлектрическихаппаратов»
не менее 2мВыходящиезапределыоградыРазмещениепродольныхипоперечныхго-горизонтальныезаземлители,трубыикабелиризонтальныхзаземлителейдолжноопреде-сметаллическойоболочкойилибронейидру-удобствомприсоединениязаземляемогообо-на глубине не менее 0,5мВместахпримыка-рудованияРасстояниемеждупродольнымииниявнешнейоградыкзданиямисооружениям,
поперечнымигоризонтальнымиискусственны-атакжевместахпримыканияквнешнейоградеми заземлите лямине должно превышать 30м,внутреннихметаллическихогражденийдолжныменее 0,3мДляснижениянапряженияприкос-вставки длиной не менее 1мновенияурабочихмествнеобходимыхслучаяхПитаниеэлектроприемников,установленныхможетбытьвыполненаподсыпкащебняслоемнавнешнейограде,следуетосуществлятьоттолщиной 0,1–0,2мразделительныхтрансформаторовЭтитранс-форматоры не допускается устанавливать на 1795 Во избежание выноса потенциал анеоградеЛиния,соединяющаявторичнуюобмот-допускаетсяпитаниеэлектроприемников,нахо-куразделительноготрансформаторасэлектро-дящихсязапределамизаземляющихустройствприемником,расположеннымнаограде,должна электроустановок напряжением выше 1кВсетибытьизолированаотземлинарасчетноезначе-сэффективнозаземленнойнейтралью,отоб-н иена пря жени яна заземляющем устройстве моток до 1кВсзаземленнойнейтральютранс-Есливыполнениехотябыодногоизуказан-форматоров,находящихсявпределахконтураныхмероприятийневозможно,тометалли-заземляющегоустройстваэлектроустановкичес кие части ограды следует присоединить к напряжением выше 1кВзаземляющемуустройствуивыполнитьвырав-Принеобходимостипитаниетакихэлектро-ниваниепотенциаловтак,чтобынапряжениеприемниковможетосуществлятьсяоттранс-прикосновениясвнешнейивнутреннейсторонформаторасизолированнойнейтральюнасто-о гр а дыне превышало допустимых значений роне напряжением до 1кВпокабельнойлинии,
Привыполнениизаземляющегоустройстваповыполненнойкабелембезметаллическойобо-допустимомусопротивлениюсэтойцельюдол-лочкиибезброни,илипоВЛженбытьпроложенгоризонтальныйзаземли-Приэтомнапряжениеназаземляющем
1мот нее и на глубине 1мЭтотзаземлительсрабатыванияпробивногопредохранителя,
следуетприсоединятькзаземляющемуустрой-установленногонастороненизшегонапряженияствунеменеечемвчетырехточкахтрансформаторасизолированнойнейтралью
1794 Если заземляющее устройство э лек-Питаниетакихэлектроприемниковможеттак-т р о установки напряжением выше 1кВсетисжеосуществлятьсяотразделительноготранс-эффективнозаземленнойнейтральюсоединеноформатораРазделительныйтрансформаторсзаземляющимустройствомдругойэлектроу-илинияотеговторичнойобмоткикэлектро-становкиприпомощикабелясметаллическойприемнику,еслионапроходитпотерритории,
оболочкойилибронейилидругихметалличе-занимаемойзаземляющимустройствомэлек-скихсвязей,то для выравнивания потенциал о вт р о установки напряжением выше 1кВ,должныздания,вкоторомонаразмещена,необходимонапряженияназаземляющемустройствесоблюдениеодногоизследующихусловий:
1)прокла дк ав земле на глубине 1минарасстоянии 1мотфундаментазданияилиотэлектроустановок напряжением выше 1кВпериметратерритории,занимаемойоборудо-ванием,заземлителя,соединенногоссистемойуравнивания потенциалов этого здания или этой 1796 Вэлектроустановкахнапряжениемтерритории,аувходовиувъездоввздание—выше 1кВсетисизолированнойнейтральюсо-укладка проводник овна расстоянии 1и 2мотпротивлениезаземляющегоустройстваприпро-заземлите ляна глубине 1и 1,5мсоответственнохождениирасчетноготоказамыканияназемлюисоединениеэтихпроводниковсзаземлителем;влюбоевремягодасучетомсопротивления
2)использованиежелезобетонныхфунда-естественныхзаземлителейдолжнобытьR250/I,
с 17109,еслиприэтомобеспечиваетсядопусти-мыйуровеньвыравниванияпотенциаловОбе-ноне более 10Ом,гдеI—расчетныйтокза-мыканияназемлю,Апосредствомжелезобетонныхфундаментов,ис-Вкачестверасчетноготокапринимается:
пользуемыхвкачествезаземлителей,определя-
1)всетяхбезкомпенсацииемкостныхто-етсявсоответствиисГОСТ121030«Электробе-ков—токзамыканияназемлю;
зопасностьЗащитноезаземление,зануление»
2)всетяхскомпенсациейемкостныхтоков:
Нетребуетсявыполнениеусловий,указанныхдлязаземляющихустройств,ккоторымпри-в п п 1и 2,есливокругзданийимеютсяасфаль-соединеныкомпенсирующиеаппараты,—ток,
товыеотмостки,втомчислеувходовиувъез-равный 125%номинальноготоканаиболеемощ-довЕслиукакого-либовхода(въезда)отмостканогоизэтихаппаратов;
отсутствует,уэтоговхода(въезда)должнобытьдлязаземляющихустройств,ккоторымнеприсоединеныкомпенсирующиеаппараты,—
укладкидвухпроводников,к аку казанов п п 1,
токзамыканияназемлю,проходящийвданнойили соблюдено условие поп п 2 При этом во всехсетиприотключениинаиболеемощногоизком-случаях должны выполняться требования 1795пенсирующихаппаратовГлава 17 Заземление и защитные меры электр о безопасности 73РасчетныйтокзамыканияназемлюдолженИскусственныйзаземлитель,предназначен-бытьопределендлятойизвозможныхвэкс-ныйдлязаземлениянейтрали,какправило,
плуатациисхемсети,прикоторойэтоттокимеетдолженбытьрасположенвблизигенераторанаибольшеезначениеилитрансформатораДлявнутрицеховыхпод-
1797 При использовании заземляющего станций допускается располагать заземлительустройстваодновременнодляэлектроуста-околостенызданияно вок напряжением до 1кВсизолированнойЕслифундаментздания,вкоторомразмеща-нейтральюдолжныбытьвыполненыусловияетсяподстанция,используетсявкачествеесте-
17104 ст венных заземлителей,нейтральтрансформа-Прииспользованиизаземляющегоустрой-тораследуетзаземлятьпутемприсоединениянестваодновременнодляэлектроустановокна-менеечемкдвумметаллическимколоннамилипря жени ем до 1кВсглухозаземленнойнейтра-кзакладнымдеталям,привареннымкарматурельюсопротивлениезаземляющегоустройстванеменеедвухжелезобетонныхфундаментовдолжно быть не более указанного в 17101либоПрирасположениивстроенныхподстанцийкзаземляющемуустройствудолжныбытьпри-наразныхэтажахмногоэтажногозданиязазем-соединеныоболочкиибронянеменеедвухка-лениенейтралитрансформаторовтакихпод-б елейна напряжение доили выше 1кВилиобо-станцийдолжнобытьвыполненоприпомощиихнапряжений,приобщейпротяженностиэтихспециальнопроложенногозаземляющегопро-кабелей не менее 1кмводникаВэтомслучаезаземляющийпрово-
1798 Для подстанций напряжением д ник должен быть дополнительно присоединен
6–10/0,4кВдолжнобытьвыполненооднообщеекколоннездания,ближайшейктрансформато-заземляющееустройство,ккоторомудолжныру,аегосопротивлениеучтеноприопределе-бытьприсоединены:ниисопротивлениярастеканиюзаземляющего
1)нейтральтрансформаторанасторонена-устройства,ккоторомуприсоединенанейтральпря жени ем до 1кВ;трансформатора
2)корпустрансформатора;Вовсехслучаяхдолжныбытьпринятымеры
3)металлическиеоболочкиибронякабелейпообеспечениюнепрерывностицепизаземле-напряжением до 1кВивыше;нияизащитезаземляющегопроводникаотме-
4)открытыепроводящиечастиэлектроуста-ханическихповрежденийно вок напряжением до 1кВивыше;ЕсливPEN-проводнике,соединяющемней-
5)сторонниепроводящиечаститральтрансформатораилигенераторасшинойВокругплощади,занимаемойподстанцией,наPENраспределительногоустройстванапряже-глубине не менее 0,5мин арас стоя ни ине более ни ем до 1кВ,установлентрансформатортока,
1моткраяфундаментазданияподстанцииилитозаземляющийпроводникдолженбытьприсо-откраяфундаментовоткрытоустановленногоединеннекнейтралитрансформатораилигене-оборудованиядолженбытьпроложензамкну-раторанепосредственно,акPEN-проводнику,потыйгоризонтальныйзаземлитель(контур),при-возможностисразузатрансформаторомтокасоединенныйкзаземляющемуустройствуВтакомслучаеразделениеPEN-проводника
1799 Заземляющее устройств осетина пря-наРЕ-иN-проводникивсистемеTN-Sдолжножени ем выше 1кВсизолированнойнейтралью,бытьвыполненотакжезатрансформаторомобъединенноесзаземляющимустройствомсетитокаТрансформатортокаследуетразмещатьнапряжением выше 1кВсэффективнозазем-какможноближеквыводунейтралигенератораленнойнейтральюводнообщеезаземляющееилитрансформатораустройство,должноудовлетворятьтакжетребо-17101 Сопротивление заземляющего устрой-ваниям 1789–1790 с тв а,ккоторомуприсоединенынейтралигенера-однофазноготока,влюбоевремягодадолжнобыть не более 2,4и 8Омсоответственноприли-электроустановок напряжением до 1кВней н ы хна пря жениях 660,380и 220Висточникатрех фазного тока или 380,220и 127ВисточникаоднофазноготокаЭтосопротивлениедолжно
17100 Вэлектроустановкахсглухозазем-бытьобеспеченосучетомиспользованияесте-ственныхзаземлителей,атакжезаземлителейповторныхзаземленийPEN-илиРЕ-проводникатока,средняяточкаисточникапостоянноготока,
ВЛнапряжением до 1кВприколичествеотхо-дящихлинийнеменеедвухСопротивлениеза-землителя,расположенноговнепосредственнойпомощизаземляющегопроводникаМатериалДиаметр,ммПлощадьпоперечногосечения,ммТолщинастенки,ммКруглый:длявертикальныхза-землителейдлягоризонтальныхзаземлителейПрямоугольныйУгловойТрубный1610——32——100100———443,5Круглый:длявертикальныхза-землителейдлягоризонтальныхзаземлителейПрямоугольныйТрубный1210—25——75———32МедьКруглыйПрямоугольныйТрубныйКанатмногопрово-лочный12—201,8*—50—35—22—
*Диаметркаждойпроволоки.
Таблица 174Наименьшиеразмерызаземлителейизазаемляющихпроводников,проложенныхвземлеМатериалПрофильсеченияДиаметр,ммТолщинастенки,ммсечения,ммСтальчернаяКруглый:
длявертикальныхза-16——
для горизонтальных 10——
Прямоугольный—1004Угловой—1004Трубный 32—3,5СтальКруглый:
оцинкованнаядлявертикальныхза-земли т елей 12——
заземлителей 10——
Прямоугольный—753Трубный 25—2Медь Круглый 12——
Прямоугольный—50Трубный 20—2Канатмногопрово-2л очный 1,8*35—
*Диаметркаждойпроволокиблизостиотнейтралигенератораилитрансфор-Заземляющиепроводникидляповторныхза-матораиливыводаисточникаоднофазноготока,земленийPEN-проводникадолжныиметьраз-должно быть не более 15,30и 60Омсоответ-меры не менее приведенных в табл 174ст венно при линейных напряжениях 660,380и 17103 Общее сопротивление растеканию
220Висточника трех фазного тока или 380,220изаземлителей(втомчислеестественных)всех
127ВисточникаоднофазноготокаповторныхзаземленийPEN-проводникакаждой

Приудельномсопротивленииземли>100ВЛв любое врем ягода должно быть не более 5,
Ом·мдопускаетсяувеличиватьуказанныенор-10и 20Омсоответственноприлинейныхнапря-мыв 0,01раз,ноне более десяти кратного жениях 660,380и 220Висточникатрехфазного
17102 На концах В Лили о тв е тв лени йот них тока или 380,220и 127Висточникаоднофаз-длиной более 200м,атакженавводахВЛкноготокаПриэтомсопротивлениерастеканиюэлектроустановкам,вкоторыхвкачествезащит-заземлителякаждогоизповторныхзаземленийноймерыприкосвенномприкосновениипри-должно быть не более 15,30и 60Омсоответ-мененоавтоматическоеотключениепитания,ственнопритехженапряженияхдолжныбытьвыполненыповторныезаземленияПриудельномсопротивленииземли>100PEN-проводникаПриэтомвпервуюочередьОм·мдопускаетсяувеличиватьуказанныенор-следуетиспользоватьестественныезаземли-мыв 0,01раз,нонеболеедесятикратноготели,напримерподземныечастиопор,атакжезаземляющиеустройства,предназначенныедлягрозовыхперенапряжений(см гл 24)Указанныеповторныезаземлениявыполня-ются,еслиболеечастыезаземленияпоусло-
17104 Сопротивление заземляющего устрой-ства,используемогодлязащитногозаземлениятребуютсяоткрытыхпроводящихчастей,всистемеITПовторныезаземленияPEN-проводникавсе-должносоответствоватьусловию:
припомощиотдельныхискусственныхзаземли-≤
пртелей,которыенедолжныиметьметаллическихгдеR—сопротивлениезаземляющегоустрой-соединенийсподземнымитрубопроводамиства,Ом;
Глава 17 Заземление и защитные меры электр о безопасности 75U—напряжениеприкосновения,значение 2)использоватьобсадныетрубыскважин;
npкоторого принимается равным 50В(см также 3)вдополнениекуглубленнымзаземлителям
1753);применятьпротяженныезаземлителинаглуби-I—полныйтокзамыканияназемлю,Ане около 0,5м,предназначенныедляработывКакправило,нетребуетсяприниматьзначе-летнеевремяприоттаиванииповерхностногониесопротивлениязаземляющегоустройстваслояземли;
менее 4ОмДопускаетсясопротивлениезазем-4)создаватьискусственныеталыезоныляющегоустройствадо10Ом,если соблюдено 17108 Вэлектроустановкахнапряжениемприведенноевышеусловие,амощностьгене-выше 1кВ,а также до 1кВсизолированнойней-
100кВ·А,втомчислесуммарнаямощностьге-более 500Ом·м,еслимероприятия,предусмо-нераторовилитрансформаторов,работающих трен н ы е 17105–17107,непозволяютполучитьпараллельноприемлемыепоэкономическимсоображениямзаземлители,допускаетсяповыситьтребуемыенастоящейглавойзначениясопротивленийза-

земляющихустройствв0,002раз,где—экви-валентноеудельноесопротивлениеземли,Ом·мземлиПриэтомувеличениетребуемыхнастоящейгла-
17105 Заземляющие устройства электр о у-должнобытьнеболеедесятикратногост ано вок напряжением выше 1кВсэффективноудельнымсопротивлениемземли,втомчислеврайонахмноголетнеймерзлоты,рекомендуетсявыполнятьссоблюдениемтребований,предъ-17109 Вкачествеестественныхзаземлите-являемыхкнапряжениюприкосновения(1791)леймогутбытьиспользованы:
Вскальныхструктурахдопускаетсяпрокла-1)металлическиеижелезобетонныекон-дыватьгоризонтальныезаземлителинамень-струкциизданийисооружений,находящиесявшейглубине,чем этого требуют 1791–1793,носоприкосновениисземлей,втомчислежеле-не менее чем 0,15мКрометого,допускаетсянезобетонныефундаментызданийисооружений,
выполнять требуемые 1790вертикальныеза-имеющиезащитныегидроизоляционныепо-землителиувходовиувъездовкрытиявнеагрессивных,слабоагрессивныхи
17106 При сооружении искусственных за-среднеагрессивныхсредах;
землителейврайонахсбольшимудельнымсо-2)металлическиетрубыводопровода,проло-противлениемземлирекомендуютсяследующиеженныевземле;
мероприятия:3)обсадныетрубыбуровыхскважин;
1)устройство вертикальных заземлителей 4)металлическиешпунтыгидротехническихувеличеннойдлины,еслисглубинойудельноесооружений,водоводы,закладныечастизатво-сопротивлениеземлиснижается,аестествен-ровитп;
ныеуглубленныезаземлители(например,сква-5)рельсовыепутимагистральныхнеэлектри-жинысметаллическимиобсаднымитрубами)фицированныхжелезныхдорогиподъездныеотсутствуют;путиприналичиипреднамеренногоустройства
2)устройствовыносныхзаземлителей,еслиперемычекмеждурельсами;
вблизи(до 2км)от электроустановки есть места 6)другиенаходящиесявземлеметалличе-сменьшимудельнымсопротивлениемземли;скиеконструкцииисооружения;
3)ук ла дк ав траншеи вокруг горизонтальных 7)металлическиеоболочкибронированныхзаземлителейвскальныхструктурахвлажногокабелей,проложенныхвземлеОболочкика-глинистогогрунтаспоследующейтрамбовкойибелеймогутслужитьединственнымизаземли-засыпкойщебнемдоверхатраншеи;телямиприколичествекабелейнеменеедвух
4)применениеискусственнойобработкигрун-Алюминиевыеоболочкикабелейиспользоватьвтасцельюсниженияегоудельногосопротивле-качествезаземлителейнедопускаетсяния,еслидругиеспособынемогутбытьприме-17110 Не допускается использовать в ка-неныилинедаютнеобходимогоэффектачествезаземлителейтрубопроводыгорючих
17107 Врайонахмноголетнеймерзлоты,жидкостей,горючихиливзрывоопасныхгазовкромерекомендаций,приведенных в 17106,исмесейитрубопроводовканализацииицен-следует:тральногоотопленияУказанныеограничения
1)помещатьзаземлителивнепромерзающиенеисключаютнеобходимостиприсоединенияводоемыиталыезоны;такихтрубопроводовкзаземляющемуустрой-ствусцельюуравниванияпотенциаловвсоот-Наименьшиесечениязаземляющихпрово-вет с тв и ис 1782 д ников,проложенныхвземле,должнысоответ-Неследуетиспользоватьвкачествезазем-ствоватьприведеннымвтабл174лителейжелезобетонныеконструкциизданийПрокладкавземлеалюминиевыхнеизолиро-исооруженийспредварительнонапряженнойванныхпроводниковнедопускаетсяарматурой,однакоэтоограничениенераспро-17114 ВэлектроустановкахнапряжениемстраняетсянаопорыВЛи опорные конструкции выше 1кВсечениязаземляющихпроводниковОРУдолжныбытьвыбранытакими,чтобыприпро-заземлителейпоусловиюплотностипротекаю-КЗвэлектроустановкахсэффективнозазем-щихпонимтоков,необходимостьсваркиарма-леннойнейтральюилитокадвухфазногоКЗвиконструкций,приваркианкерныхболтовсталь-температуразаземляющихпроводниковнепре-ныхколоннкарматурнымстержнямжелезобе-вы сила 400°С(кратковременныйнагрев,соот-тонныхфундаментов,атакжевозможностьис-ветствующийполномувременидействиязащи-пользованияфундаментоввсильноагрессивныхтыиотключениявыключателя)средах должны быть определены расчетом 17115 Вэлектроустановкахнапряжением
17111 Искусственные заземлители могут выше 1кВсизолированнойнейтральюпрово-медным идо 25мм 2помедиилиравноценноеемуиздру-Искусственные заземли телине должны иметь г их материалов должна составлять не менее 1/3окраскипроводимостифазныхпроводниковКакпра-Материалинаименьшиеразмерызаземли-вило,нетребуетсяприменениемедныхпрово-т елей должны соответствовать приведен н ы мвд ников сечением более 25мм 2,алюминиевых—
табл 17435мм 2,стальных—120мм 2
17112 Сечение горизонтальных заземлите-17116 Для выполнения измерений со про-
1кВследуетвыбиратьпоусловиютермическойместедолжнабытьпредусмотренавозможностьстойкостипридопустимойтемпературенагреваотсоединениязаземляющегопроводникаВ
400°С(кратковременныйнагрев,соответствую-электроустановках напряжением до 1кВтакимщийвременидействиязащитыиотключенияместом,какправило,являетсяглавнаязазем-выключателя)ляющаяшинаОтсоединениезаземляющегоустройствследуетвыполнитьодноизследую-помощиинструментащихмероприятий:17117 Заземляющий проводник,присоеди-увеличитьсечениязаземлителейизаземляю-няющийзаземлительрабочего(функциональ-щихпроводниковсучетомрасчетногосрокаихного)заземлениякглавнойзаземляющейшинеслужбы;в электроустановках напряжением до 1кВ,дол-применитьзаземлителиизаземляющиепро-жениметьсечениенеменее:медный—10мм 2,
водникисгальваническимпокрытиемилимед-алюминиевый—16мм 2,стальной—75мм 2н ы е 17118 Умествводазаземляющихпроводни-Приэтомследуетучитыватьвозможноеуве-коввзданиядолженбытьпредусмотренопозна-личениесопротивлениязаземляющихустройств,вательныйзнакобусловленноекоррозиейдолжнызаполнятьсяоднороднымгрунтом,несодержащимщебняистроительногомусора
17119 Главная заземляю ща яшина можетНеследуетрасполагать(использовать)за-землителивместах,гдеземляподсушиваетсяэлектроустановки напряжением до 1кВилиот-поддействиемтеплатрубопроводовитпдельноотнегоВнутривводногоустройствавкачествеглав-шинуРЕ
17113 Сечения заземляющих п ров одни ко вв При отдельной установке главная заземляю-электроустановках напряжением до 1кВдолж-щаяшинадолжнабытьрасположенавдоступ-н ы соответствовать требованиям 17126кза-ном,удобномдляобслуживанияместевблизищитнымпроводникамвводногоустройстваГлава 17 Заземление и защитные меры электр о безопасности 77Сечениеотдельноустановленнойглавнойза-металлическиеоболочкииопорныеконструк-земляющейшиныдолжнобытьнеменеесече-циишинопроводовикомплектныхустройствза-нияРЕ(РEN)-проводникапитающейлинииводскогоизготовленияГлавнаязаземляющаяшинадолжнабыть,какМеталлическиекоробаилоткиэлектропро-правило,меднойДопускаетсяприменениеглав-водокможноиспользоватьвкачествезащитныхнойзаземляющейшиныизсталиПрименениепроводниковприусловии,чтоконструкциейко-алюминиевыхшиннедопускаетсяробовилотковпредусмотренотакоеиспользо-Вконструкциишиныдолжнабытьпредусмо-вание,очемимеетсяуказаниевдокументациитренавозможностьиндивидуальногоотсоеди-изготовителя,аихрасположениеисключаетненияприсоединенныхкнейпроводниковОт-возможностьмеханическогоповреждения;
соединение должно быть возможно толь кос 3)некоторыесторонниепроводящиечасти:
использованиеминструментаметаллическиестроительныеконструкцииВместах,доступныхтолькоквалифициро-зданийисооружений(фермы,колонныитп);
ванномуперсоналу(например,щитовыхпоме-арматуражелезобетонныхстроительныхкон-щенияхжилыхдомов),главнуюзаземляющуюструкцийзданийприусловиивыполнениятре-шинуследуетустанавливатьоткрытоВместах,бо ваний 17122;
доступныхпостороннимлицам(например,металлическиеконструкциипроизводствен-подъездахилиподвалахдомов),онадолжнаногоназначения(подкрановыерельсы,галереи,
иметьзащитнуюоболочку—шкафилиящикплощадки,шахтылифтов,подъемников,элева-сзапирающейсянаключдверцейНадверцеторов,обрамленияканаловитп)и лина стене над шиной должен быть нанесен 17122 Использование открыты хи стороннихзнакпроводящихчастейвкачествеРЕ-проводников
17120 Ес л издание имеет несколько о босо-допускается,еслиониотвечаюттребованиямбленныхвводов,главнаязаземляющаяшинанастоящейглавыкпроводимостиинепрерыв-должнабытьвыполненадлякаждоговводногоностиэлектрическойцепиустройстваПриналичиивстроенныхтрансфор-Сторонниепроводящиечастимогутбытьис-маторныхподстанцийглавнаязаземляющаяпользованывкачествеРЕ-проводников,еслишинадолжнаустанавливатьсявозлекаждойизони,крометого,одновременноотвечаютсле-нихЭтишиныдолжнысоединятьсяпроводни-дующимтребованиям:
комуравниванияпотенциалов,сечениекоторо-1)непрерывностьэлектрическойцепиобеспе-годолжнобытьнеменееполовинысеченияРЕчиваетсялибоихконструкцией,либосоответ-
(РЕN)-проводникатойлиниисредиотходящихствующимисоединениями,защищеннымиотме-отщитовнизкогонапряженияподстанций,ко-ханических,химическихидругихповреждений;
то рая имеет наибольшее сечение Сечение этого 2)ихдемонтажневозможен,еслинепреду-проводника должно быть не более 25мм 2посмотренымерыпосохранениюнепрерывностимедиилиэквивалентноеемуиздругогомате-цепииеепроводимостириалаДлясоединениянесколькихглавныхза-17123 Не допускается использовать в каче-земляющихшинмогутиспользоватьсясторон-ствеРЕ-проводников:
ниепроводящиечасти,еслионисоответствуютметаллическиеоболочкиизоляционныхтру-требованиям 17122кнепрерывностиипрово-бокитрубчатыхпроводов,несущиетросыпридимостиэлектрическойцепитросовойэлектропроводке,металлорукава,атакжесвинцовыеоболочкипроводовикабелей;
трубопроводыгазоснабженияидругиетру-Защитныепроводники(РЕ-проводники)исмесей,трубыканализацииицентрального
17121 ВкачествеРE-проводниковвэлектро-отопления;
установках напряжением до 1кВмогутисполь-водопроводныетрубыприналичиивнихизо-зоваться:
1)специальнопредусмотренныепроводники:
17124 Нулевые защитные проводники цепейжилымногожильныхкабелей;
изолированныеилинеизолированныепрово-защитныхпроводниковэлектрооборудования,
давобщейоболочкесфазнымипроводами;
питающегосяподругимцепям,атакжеисполь-зоватьоткрытыепроводящиечастиэлектрообо-илинеизолированныепроводники;
рудованиявкачественулевыхзащитныхпро-
2)открытыепроводящиечастиэлектроуста-водниковдлядругогоэлектрооборудования,зановок:
алюминиевыеоболочкикабелей;
шинопроводовикомплектныхустройствзавод-стальныетрубыэлектропроводок;
Сечениефазныхпроводников,мм 2Наименьшеесечениезащитныхпроводников,мм 2S≤1616<S≤35S>35S16S/2Параметрполивинилхлорид(ПВХ)сшитыйполиэтилен,этиленпропиленоваярезинаКонечнаятемпера-тура,°Сkпроводника:медногоалюминиевогостальногоНачальнаятемпература,°СКонечнаятемпература,°Сkпроводника:медногоалюминиевогоскогоизготовления,обеспечивающихвозмож-мых,еслионорассчитанопоформуле(тольконостьподключениякнимзащитныхпроводни-для времени отключения 5с):
≥
,
17125 Использование специально пред ус мо-гдеS—площадьпоперечногосечениязащитно-гопроводника,мм 2;
недопускаетсяI—токкороткогозамыкания,обеспечиваю-
17126 Наименьшие площади поперечногощийвремяотключенияповрежденнойцепиза-сечениязащитныхпроводниковдолжнысоот-щит н ы м аппаратом в со ответ с тв и ис табл 171ветствоватьтабл175и 172и лиза врем яне более 5свсоответствииПлощадисеченийприведеныдляслучая,
с 1779,А;
t—времясрабатываниязащитногоаппарата,с;
тогожематериала,чтоифазныепроводникиСечениязащитныхпроводниковиздругихмате-k—коэффициент,значениекоторогозави-риаловдолжныбытьэквивалентныпопроводи-ситотматериалазащитногопроводника,егомостиприведеннымизоляции,начальнойиконечнойтемпературДопускается,принеобходимости,приниматьЗначениеkдлязащитныхпроводниковвраз-сечениезащитногопроводникаменеетребуе-личных условиях при веде ныв табл 176–179Таблица 175Сечениефазныхпроводников,Наименьшеесечениемм 2защитныхпроводников,мм 2S16S
16<S3516S>35S/2Таблица 176Значениекоэффициентаkдляизолированныхзащитныхпроводников,невходящихвкабель,
идлянеизолированныхпроводников,касающихсяоболочкикабелей
(начальная температура проводника принята равной 30°С)сшитыйполиэтилен,
(ПВХ)резинаКонечнаятемпера-160250220тура,°Сkпроводника:
медного 143176166алюминиевого 95116110стального 526460Таблица 177Значениекоэффициентаkдлязащитногопроводника,входящеговмногожильныйкабельсшитыйполиэтилен,бутиловаяполивинилхлорид(ПВХ)Начальнаятемпература,°С709085Конечнаятемпература,°С160250220медного 115143134алюминиевого 769489Начальнаятемпература,°СКонечнаятемпература,°СkУсловиявпожароопас-нойсредеМедьМаксимальнаятемпература,°Сk500*228АлюминийМаксимальнаятемпература,°Сk300*125СтальМаксимальнаятемпература,°Сk500*82
*Указанныетемпературыдопускаются,еслионинеухудшаюткачествосоединений.
Глава 17 Заземление и защитные меры электр о безопасности 79Таблица 178Значениекоэффициентаkприиспользованиивкачествезащитногопроводникаалюминиевойоболочкикабеляполивинилхлорид(ПВХ)бутиловаярезинаНачальнаятемпература,°С608075k819893Таблица 179Значениекоэффициентаkдлянеизолированныхпроводников,
внормальнойвпожароопас-местахМедьМаксимальнаятемпература,°С500*200150k228159138АлюминийМаксимальнаятемпература,°С300*200150k12510591СтальМаксимальнаятемпература,°С500*200150k825850
*Указанныетемпературыдопускаются,еслионинеухудшаюткачествосоединенийЕслиприрасчетеполучаетсясечение,отлич-17128 ВсистемеTNдляобеспечениятре-ное от приведенного в табл 175,то следует бо ваний 1788нулевыезащитныепроводникивыбиратьближайшеебольшеезначение,априрекомендуетсяпрокладыватьсовместноиливполучениинестандартногосечения—приме-непосредственнойблизостисфазнымипрово-нятьпроводникиближайшегобольшегостан-дникамид арт н ого сечения 17129 Вместах,гдевозможноповреждениенедолжныпревышатьпредельнодопустимыхзащитнымпроводникомиметаллическойобо-температурнагревапроводниковприКЗвсо-лочкойиликонструкцией(например,припро-ответ с тв и ис гл 14,адляэлектроустановоквокладкепроводоввтрубах,коробах,лотках),
ГОСТ227820«Электрооборудованиевзрыво-изоляцию,равноценнуюизоляциифазныхпро-защищенноеОбщиетехническиетребованияиводниковметодыиспытаний»17130 Не изолированны еРЕ-проводники
17127 Во всех случаях сечение медных за-должныбытьзащищеныоткоррозииВме-щитныхпроводников,невходящихвсоставстахпересеченияРЕ-проводниковскабелями,
кабеляилипроложенныхневобщейоболочкетрубопроводами,железнодорожнымипутями,
(трубе,коробе,наодномлотке)сфазнымипро-вместахихвводавзданияивдругихместах,
водниками,должнобытьнеменее:гдевозможнымеханическиеповрежденияРЕ-
2,5мм 2—приналичиимеханическойзащиты;проводников,этипроводникидолжныбытьза-
4мм 2—приотсутствиимеханическойзащитыщищеныСечениеотдельнопроложенныхзащитныхВместахпересечениятемпературныхиоса-алюминиевыхпроводниковдолжнобытьнеме-дочныхшвовдолжнабытьпредусмотренаком-нее 16мм 2 пен сац ия длины РЕ-проводниковСовмещенные нулевые защитные 17137 Сечение проводников основной с ис те-
(PEN-проводники)менееполовинынаибольшегосечениязащитно-гопроводникаэлектроустановки,еслисечение
17131 ВмногофазныхцепяхвсистемеТNдлястационарнопроложенныхкабелей,жилыне превышает 25мм 2помедиилиравноценноеемуиздругихматериаловПрименениепрово-менее 10мм 2по меди или 16мм 2поалюминию,
дниковбольшегосечения,какправило,нетре-функциинулевогозащитного(РЕ)инулевогобуетсяСечениепроводниковосновнойсистемырабочего(N)проводниковмогутбытьсовмеще-уравниванияпотенциаловвлюбомслучаедолж-ныводномпроводнике(РEN-проводник)нобытьнеменее:медных—6мм 2,алюминие-
17132 Не допускается совмещение функцийвых—16мм 2,стальных—50мм 2нулевогозащитногоинулевогорабочегопро-
17138 Сечение проводников дополнитель-токаВкачественулевогозащитногопрово-бытьнеменее:
отдельныйтретийпроводникЭтотребованиечастей—сеченияменьшегоиззащитныхпро-нераспространяетсянаответвленияотВЛна-водников,подключенныхкэтимчастям;
пря жени ем до 1кВкоднофазнымпотребителямэлектроэнергииистороннейпроводящейчасти—половинысе-
17133 Не допускается использование сто-чениязащитногопроводника,подключенногокроннихпроводящихчастейвкачествеедин-открытойпроводящейчастиственногоPEN-проводникаСеченияпроводниковдополнительногоурав-ниванияпотенциалов,невходящихвсоставоткрытыхистороннихпроводящихчастейвка-кабеля,должнысоответствоватьтребованиямчестведополнительногоPEN-проводникапри
17127присоединенииихксистемеуравниванияпо-тенциалов
17134СпециальнопредусмотренныеPEN-заземляющих,защитныхпроводниковпроводникидолжнысоответствоватьтребова-н иям 17126ксечениюзащитныхпроводников,
а также требованиям гл 21кнулевомурабоче-мупроводнику
17139 Соединения и при сое дине нияз азем-ИзоляцияPEN-проводниковдолжнабытьляющих,защитныхпроводниковипроводниковравноценнаизоляциифазныхпроводниковНесистемыуравниванияивыравниванияпотен-требуетсяизолироватьшинуPENсборныхшиннизковольтныхкомплектныхустройствнепрерывностьэлектрическойцепиСоединения
17135 Когда нулевой рабочий и нулевойпосредствомсваркиДопускаетсявпомещенияхкакой-либоточкиэлектроустановки,недопу-распределенияэнергииВместеразделенияпроводникидругимиспособами,обеспечи-PEN-проводникананулевойзащитныйинулевойвающимитребованияГОСТ10434«СоединенияконтактныеэлектрическиеОбщиетехническиеотдельныезажимыилишиныдляпроводников,
требования»ко 2-муклассусоединенийсоединенныемеждусобойPEN-проводникпи-Соединениядолжныбытьзащищеныоткор-розииимеханическихповрежденийилишиненулевогозащитногоРЕ-проводникаДляболтовыхсоединенийдолжныбытьпред-усмотренымерыпротивослабленияконтакта
17140 Соединения должны быть доступныдляосмотраивыполненияиспытаний,заис-ключениемсоединений,заполненныхкомпаун-
17136 Вкачествепроводниковсистемыдомилигерметизированных,атакжесварных,
уравниванияпотенциаловмогутбытьиспользо-паяныхиспрессованныхприсоединенийкна-ваныоткрытыеисторонниепроводящиечасти,гревательнымэлементамвсистемахобогревауказ анны ев 17121,илиспециальнопроложен-иихсоединений,находящихсявполах,стенах,
ныепроводники,илиихсочетаниеперекрытияхивземлеГлава 17 Заземление и защитные меры электр о безопасности 81
17141 При применении устройств контроля 17145 Не допускается включать комму т аци-непрерывностицепизаземлениянедопускаетсяонныеаппаратывцепиРЕ-иPEN-проводников,
включатьихкатушкипоследовательно(врас-заисключениемслучаевпитанияэлектроприем-сечку)сзащитнымипроводникаминиковприпомощиштепсельныхсоединителей
17142 Присоединения заземляю щи хи нуле-Допускаетсятакжеодновременноеотклю-выхзащитныхпроводниковипроводниковурав-чение,всехпроводниковнавводевэлектро-ниванияпотенциаловкоткрытымпроводящимустановкииндивидуальныхжилых,дачныхичастямдолжныбытьвыполненыприпомощисадовыхдомовианалогичныхимобъектов,пи-болтовыхсоединенийилисваркитающихсяпооднофазнымответвлениямотВЛПрисоединенияоборудования,подвергающе-ПриэтомразделениеPEN-проводниканаРЕ-игосячастомудемонтажуилиустановленногонаN-проводникидолжнобытьвыполненодовво-движущихсячастяхиличастях,подверженныхдногозащитно-коммутационногоаппаратасотрясениямивибрации,должны выполняться 17146 Если защитные п ров одни кии/илиприпомощигибкихпроводниковпроводникиуравниванияпотенциаловмогутСоединениязащитныхпроводниковэлектро-бытьразъединеныприпомощитогожештеп-проводокиВЛследуетвыполнятьтемижемето-сельногосоединителя,чтоисоответствующиедами,чтоисоединенияфазныхпроводниковфазныепроводники,розеткаивилкаштепсель-Прииспользованииестественныхзаземли-ногосоединителядолжныиметьспециальныетелейдлязаземленияэлектроустановокисто-защитныеконтактыдляприсоединениякнимроннихпроводящихчастейвкачествезащит-защитныхпроводниковилипроводниковурав-ныхпроводниковипроводниковуравниванияниванияпотенциаловвыполнятьметодами,предусмотреннымиГОСТизметалла,ондолженбытьприсоединенкза-
121030«ССБТЭлектробезопасностьЗащит-щитномуконтактуэтойрозеткиноезаземление,зануление»
17143 М е стаи способы при сое дине нияза-земляющихпроводниковкпротяженныместе-ственнымзаземлителям(например,ктрубопро-17147 Кпереноснымэлектроприемникамвводам)должныбытьвыбранытакими,чтобыПравилахотнесеныэлектроприемники,которыеработожидаемыенапряженияприкосновенияэксплуатации(ручнойэлектроинструмент,пере-ирасчетныезначениясопротивлениязазем-носныебытовыеэлектроприборы,переноснаяляющегоустройстванепревышалибезопасныхрадиоэлектроннаяаппаратураитп)значений 17148 Питание переносных электр о прием-Шунтированиеводомеров,задвижекитпниковпеременноготокаследуетвыполнятьотследует выполнять при помощи проводника сети напряжение мне выше 380/220Втого,используетсялионвкачествезащитногоуровнюопасностипоражениялюдейэлектриче-проводникасистемыуравниванияпотенциалов,скимтоком(см гл 11)длязащитыприкосвен-нулевогозащитногопроводникаилизащитногономприкосновениивцепях,питающихперенос-заземляющегопроводниканыеэлектроприемники,могутбытьприменены
17144 Присоединение каждой открытой автоматическое отключение питания,защитноепроводящейчастиэлектроустановкикнулевомуэлектрическоеразделениецепей,сверхнизкоезащитномуилизащитномузаземляющемупро-напряжение,двойнаяизоляцияводнику должно быть выполнено при помощи 17149 При применении автоматическогоотдельногоответвленияПоследовательноеотключенияпитанияметаллическиекорпусавключениевзащитныйпроводникоткрытыхпереносныхэлектроприемников,заисключе-проводящихчастейнедопускаетсяниемэлектроприемниковсдвойнойизоляцией,
Присоединениепроводящихчастейкоснов-должныбытьприсоединеныкнулевомузащит-нойсистемеуравниванияпотенциаловдолжнономупроводникувсистемеTNилизаземленыбытьвыполненотакжеприпомощиотдельныхвсистемеIT,длячегодолженбытьпредусмо-ответвленийтренспециальныйзащитный(РЕ)проводник,
Присоединениепроводящихчастейкдопол-расположенныйводнойоболочкесфазныминительнойсистемеуравниванияпотенциаловпроводниками(третьяжилакабеляилипрово-можетбытьвыполненоприпомощикакотдель-да—дляэлектроприемниководнофазногоиныхответвлений,такиприсоединениякодномупостоянноготока,четвертаяилипятаяжила—
общемунеразъемномупроводникудляэлектроприемниковтрехфазноготока),
присоединяемый к корпусу электр о при е мни каи 17153 УЗ Озащитырозеточныхцепейре-кзащитномуконтактувилкиштепсельногосое-комендуетсяразмещатьвраспределительныхдинителяРЕ-проводникдолженбытьмедным,(групповых,квартирных)щиткахгибким,егосечениедолжнобытьравносече-ДопускаетсяприменятьУЗО-розеткин ию фазных проводников Использование для 17154 Защитные проводники переносныхэтойцелинулевогорабочего(N)проводника,впроводовикабелейдолжныбытьобозначенытомчислерасположенноговобщейоболочкесжелто-зеленымиполосамифазнымипроводниками,недопускается
17150 Допускается применять ст аци о-проводникиипроводникиуравниванияпотен-
17155 Т ре бо вани як передвижным электр о-установкамнераспространяютсяна:
испытательныхлабораторийиэксперименталь-судовыеэлектроустановки;электрообору-ныхустановок,перемещениекоторыхвпериоддование,размещенноенадвижущихсячастяхихработынепредусматриваетсяПриэтомста-станков,машинимеханизмов;
электрифицированныйтранспорт;
требованиям 17121–17130,апереносныежилыеавтофургоныпроводникидолжныбытьмедными,гибкимиииметьсечениенеменьшечемуфазныхпрово-такжевыполнятьсятребованиядругихсоответ-дниковПрипрокладкетакихпроводниковневствующихнормативныхдокументовсоставеобщегосфазнымипроводникамикабе-
17156 Автономный передвижной источникпитанияэлектроэнергией—такойисточник,
в 17127которыйпозволяетосуществлятьпитаниепо-
17151 Для дополнительной защиты от пря-требителейнезависимоотстационарныхисточ-могоприкосновенияиприкосвенномприкосно-никовэлектроэнергии(энергосистемы)венииштепсельныерозеткисноминальнымто-
17157 Передвижные электроустановки могутко мне более 20Анаружнойустановки,атакжеполучатьпитаниеотстационарныхилиавтоном-внутреннейустановки,ноккоторыммогутбытьныхпередвижныхисточниковэлектроэнергииподключеныпереносныеэлектроприемники,Питаниеотстационарнойэлектрическойсетииспользуемыевнезданийлибовпомещенияхдолжно,какправило,выполнятьсяотисточникасповышеннойопасностьюиособоопасных,сглухозаземленнойнейтральюсприменениемдолжныбытьзащищеныустройствамизащит-системTN-SилиTN-C-SОбъединениефункцийдифференциальным т око мне более 30мАДо-рабочегопроводникаNводномобщемпрово-пускаетсяприменениеручногоэлектроинстру-дникеPENвнутрипередвижнойэлектроустанов-мента,оборудованногоУЗО-вилкамикинедопускаетсяРазделениеPEN-проводникаПриприменениизащитногоэлектрическогопитающейлиниинаРЕ-иN-проводникидолжноспроводящимполом,стенамиипотолком,акисточникупитаниятакжеприналичиитребованийвсоответствую-ПрипитанииотавтономногопередвижногощихглавахПУЭвдругихпомещенияхсособойисточникаегонейтраль,какправило,должнаопасностью,каждаярозеткадолжнапитатьсяотбытьизолированаиндивидуальногоразделительноготрансфор-17158 При питании стационарных электр о-матораилиотегоотдельнойобмоткиприемниковотавтономныхпередвижныхисточ-Приприменениисверхнизкогонапряженияниковпитаниярежимнейтралиисточникапи-питаниепереносныхэлектроприемниковна-танияимерызащитыдолжнысоответствоватьпря жени ем до 50Вдолжноосуществлятьсяотрежимунейтралиимерамзащиты,принятымбезопасногоразделительноготрансформаторадлястационарныхэлектроприемников
17152 Для присоединения переносных 17159 Вслучаепитанияпередвижнойприменятьштепсельныесоединители,соответ-питаниядлязащитыприкосвенномприкосно-ствующиетребованиям17146вениидолжнобытьвыполненоавтоматическоеВштепсельных соединителях переносных отключение питания в со ответ с тв и ис 1779сэлектроприемников,удлинительныхпроводовприменениемустройствазащитыотсверхто-икабелейпроводниксостороныисточникапи-ковПриэтомвремяотключения,приведенноетаниядолженбытьприсоединенкрозетке,асов табл 171,должнобытьуменьшеновдвоестороныэлектроприемника—квилкелибодополнительнокустройствузащитыотНаибольшеедопустимоевремязащитногоавтоматиэлектроустановках,питающихсяотаТаблица1.7.10ческогоотключениядлясистемыITвпередвижныхвтономногопередвижногоисточникаНоминальноелинейноенапряжение,U,ВВремяотключения,с
220380660Более6600,40,20,060,02Глава 17 Заземление и защитные меры электр о безопасности 83Таблица 1710НаибольшеедопустимоевремязащитногоавтоматическогоотключениядлясистемыITвпередвижныхэлектроустановках,питающихсяотавтономногопередвижногоисточникаНоминальноелинейноенапряжение,U,ВВремяотключения,с
6600,06Более 6600,02сверхтоков должно быть применено устройств ос тв и ис 17159,УЗО,реагирующимнапотенциалзащитногоотключения,реагирующеенадиф-корпусаотносительноземлиференциальныйток17162Навводевпередвижнуюэлектроу-Вспециальныхэлектроустановкахдопускает-становкудолжнабытьпредусмотренаглавнаясяприменениеУЗО,реагирующихнапотенциалшинауравниванияпотенциалов,соответствую-корпуса относительно землищ ая требованиям 17119кглавнойзаземляю-ПрипримененииУЗО,реагирующегонапо-щейшине,ккоторойдолжныбытьприсоеди-тенциалкорпусаотносительноземли,уставканены:
позначениюотключающегонапряжениядолж-нулевойзащитныйпроводникРЕилизащит-на быть равной 25ВпривремениотключенияныйпроводникРЕпитающейлинии;
не более 5сзащитныйпроводникпередвижнойэлектро-
17160 Вточкеподключенияпередвижнойустановкисприсоединеннымикнемузащит-электроустановкикисточникупитаниядолж-нымипроводникамиоткрытыхпроводящихнобытьустановленоустройствозащитыотчастей;
сверхтоковиУЗО,реагирующеенадиффе-проводникиуравниванияпотенциаловкорпу-ренциальныйток,номинальныйотключающийсаидругихстороннихпроводящихчастейпере-движнойэлектроустановки;
на 1–2ступенибольшесоответствующеготоказаземляющийпроводник,присоединенныйкУЗО,установленногонавводевпередвижнуюместномузаземлителюпередвижнойэлектроу-электроустановкустановки(приегоналичии)электроустановкуможетбытьпримененоза-щитноеэлектрическоеразделениецепейвсо-междусобойпосредствомпроводниковдопол-ответ с тв и ис 1785 При этом разделительныйнительногоуравниванияпотенциаловтрансформатор,атакжевводноезащитное
17163 Защитное заземление передвижнойустройстводолжныбытьпомещенывизоли-электроустановкивсистемеITдолжнобытьвы-рующуюоболочкусопротивлению,либокнапряжениюприкосно-двойнуюизоляциюпроводящиечасти
17161 При применении автоматического от-ключенияпитаниявсистемеITдлязащитыприкосвенномприкосновениидолжныбытьвыпол-значениеегосопротивлениянедолжнопревы-нены:
шать25ОмДопускаетсяповышениеуказанногозащитноезаземлениевсочетанииснепре-сопротивления в со ответ с тв и ис 17108рывнымконтролемизоляции,действующимнасигнал;
автоматическоеотключениепитания,обеспе-устройстваненормируетсяВэтомслучаедолж-замыканиинаоткрытыепроводящиечастивсо-нобытьвыполненоусловие:
ответ с тв и ис табл 1710R25/I,
Дляобеспеченияавтоматическогоотключе-нияпитаниядолжнобытьприменено:устрой-гдеR—сопротивлениезаземляющегоствозащитыотсверхтоковвсочетаниисУЗО,устройствапередвижнойэлектроустановки,Ом;
реагирующимнадифференциальныйток,илиI,—полныйтокоднофазногозамыканияустройствомнепрерывногоконтроляизоляции,наоткрытыепроводящиечастипередвижнойдействующимнаотключение,или,всоответ-электроустановки,АНаибольшеедопустимоевремязащдлясистемыTNвпомещениТаблица1.7.11итногоавтоматическогоотключенияяхдлясодержанияживотныхНоминальноефазноенапряжение,U,В0Времяотключения,с
0,350,20,05
17164 Допускает с яне выполнять местный до вания,используемоговнепомещениязаземлительдлязащитногозаземленияпере-передвижнойустановки,должнабытьвыпол-движнойэлектроустановки,питающейсяотав-ненадополнительнаязащитавсоответствиит оно много передвижного источника питания 17151сизолированнойнейтралью,вследующихслу-17167 Защитные и заземляющие про во-чаях:дникиипроводникиуравниванияпотенциалов
1)автономныйисточникпитанияиэлектро-должныбытьмедными,гибкими,какправило,
приемникирасположенынепосредственнонанаходитьсявобщейоболочкесфазнымипро-передвижнойэлектроустановке,ихкорпусаводникамиСечениепроводниковдолжносоот-соединенымеждусобойприпомощизащитноговетствоватьтребованиям:
проводника,аотисточниканепитаютсядругиезащитных—17126–17127;
электроустановки;заземляющих—17113;
2)автономныйпередвижнойисточникпита-уравниванияпотенциалов—17136–17138нияимеетсвоезаземляющееустройстводляза-ПриприменениисистемыIТдопускаетсяпро-щитногозаземления,всеоткрытыепроводящиекладказащитныхизаземляющихпроводниковичастипередвижнойэлектроустановки,еекорпуспроводниковуравниванияпотенциаловотдель-идругиесторонниепроводящиечастинадежноноотфазныхпроводниковсоединеныскорпусомавтономногопередвиж-17168Допускаетсяодновременноеотклю-ногоисточникаприпомощизащитногопрово-чениевсехпроводниковлинии,питающейпере-дника,апридвухфазномзамыканиинаразныедвижнуюэлектроустановку,включаязащитныйкорпусаэлектрооборудованиявпередвижнойпроводникприпомощиодногокоммутационно-электроустановкеобеспечиваетсявремяавтома-гоаппарата(разъема)ти чес кого отключения питания в со ответ с тв и ис 17169 Если передвижная электр о у станов-табл 1710 ка питает с яс использованием штепсельных
17165 Автономные передвижные источники соединителей,вилкаштепсельногосоединителяпитаниясизолированнойнейтральюдолжныдолжнабытьподключенасостороныпередвиж-иметьустройствонепрерывногоконтролясо-нойэлектроустановкиииметьоболочкуизизо-противленияизоляцииотносительнокорпусалирующегоматериала
(земли)сосветовымизвуковымсигналамиДолжнабытьобеспеченавозможностьпровер-егоотключения
17170 Питание электроустановок живот-Допускаетсянеустанавливатьустройствоне-новодческихпомещенийследует,какправило,
выполнять от сети напряжением 380/220Впере-сигналнапередвижнойэлектроустановке,пи-менноготока
17171 Для защиты людей и животных приисточника,еслиприэтомвыполняетсяусловиекосвенномприкосновениидолжнобытьвы-
17164,п 2
17166 Защита от прямого прикосновения всприменениемсистемыTN-C-SРазделениеРEN-проводникананулевойзащитный(РЕ)иобеспеченаприменениемизоляциитоковеду-нулевойрабочий(N)проводникиследуетвы-щихчастей,огражденийиоболочексостепеньюполнятьнавводномщитке,ПрипитаниитакихзащитынеменееIP2ХПрименениебарьеровиэлектроустановокотвстроенныхипристроен-размещениевнепределовдосягаемостинедо-ныхподстанцийдолжнабытьпримененасисте-пускаетсямаTN-S,приэтомнулевойрабочийпроводникВцепях,питающихштепсельныеро-должениметьизоляцию,равноценнуюизо-зеткидляподключенияэлектрообору-Таблица 1711длясистемыTNвпомещенияхдлясодержанияживотныхНоминальноефазноенапряжение,
Времяотключения,сU,В
1270,35
2200,2
3800,05Глава 18 Нормы приемосдаточных испытаний 85ля ции фазных проводников н ав семе гоп рот я Глава 18женииВремязащитногоавтоматическогоот-ключенияпитаниявпомещенияхдлясо-держанияживотных,атакжевпомещениях,
проводящихчастей,должносоответствоватьтабл 1711П рик азот 9апреля 2003г№150бытьгарантировано,необходимыдополнитель-ныезащитныемеры,напримердополнительноес 1сентября 2003гуравниваниепотенциалов
17172РEN-проводникнавводевпомеще-ниедолженбытьповторнозаземленЗначениесоответствовать 17103181 Электрооборудование до 500кВ,вновь
17173 Впомещенияхдлясодержанияжи-вводимоевэксплуатацию,должнобытьпод-вотныхнеобходимопредусматриватьзащи-вергнутоприемосдаточнымиспытаниямвсо-тунетольколюдей,ноиживотных,длячегоответствиистребованияминастоящейглавыдолжнабытьвыполненадополнительнаяси-Приемосдаточныеиспытаниярекомендуетсястемауравниванияпотенциалов,соединяющаяпроводитьвнормальныхусловияхокружающейвсеоткрытыеисторонниепроводящиечасти,среды,указанныхвгосударственныхстандар-доступныеодновременномуприкосновениютах
(трубыводопровода,вакуумпровода,металли-Припроведенииприемосдаточныхиспыта-ческиеограждениястойл,металлическиепри-нийэлектрооборудования,неохваченногона-вязиидр)стоящиминормами,следуетруководствоваться
17174 Взонеразмещенияживотныхвполуинструкциямизаводов-изготовителейдолжнобытьвыполненовыравниваниепо-182 Устройства релейной защиты и электр о-илидругогоустройства,котороедолжнобытьпроверяютсяпоинструкциям,утвержденнымвсоединеносдополнительнойсистемойуравни-установленномпорядкевания потенциалов 183 Помимо испытаний,предусмотренных
17175 Устройство выравнивания и у р авни-настоящейглавой,всеэлектрооборудованиеванияэлектрическихпотенциаловдолжнообе-должнопройтипроверкуработымеханическойспечиватьвнормальномрежимеработыэлек-частивсоответствиисзаводскимиимонтажны-трооборудованиянапряжениеприкосновениянемиинструкциямиболее 0,2В,ав аварийном режиме при времени 184 Заключение о пригодности обо рудова-отключения более указанного в табл 1711дляниякэксплуатациидаетсянаоснованиирезуль-электроустановоквпомещенияхсповышеннойтатоввсехиспытанийиизмерений,относящихсяопасностью,особоопасныхивнаружныхуста-кданнойединицеоборудованияновках—не более 12В 185 Все измерения,испытанияиопробова-
17176 Для всех групповых цепей,пи-ниявсоответствиисдействующиминормативно-тающихштепсельныерозетки,должнабытьтехническимидокументами,инструкциямидополнительнаязащитаотпрямогоприкос-заводов-изготовителейинастоящиминормами,
новенияприпомощиУЗОсноминальнымотклю-произведенныеперсоналоммонтажныхна-
30мАвводомэлектрооборудованиявэксплуатацию,
17177 Вживотноводческихпомещениях,вдолжныбытьоформленысоответствующимикоторыхотсутствуютусловия,требующиевы-актамии/илипротоколамиполнениявыравниванияпотенциалов,должна 186 Испытание повышенным напряжениембытьвыполненазащитаприпомощиУЗОсно-промышленнойчастотыобязательнодляэлек-мин альны м отключающим дифференциальным т р о обор удо вани яна напряжение до 35кВт око мне менее 100мА,устанавливаемыхнавво-Приотсутствиинеобходимойиспытательнойдномщиткеаппаратурыпеременноготокадопускаетсяис-пытыватьэлектрооборудованиераспредели-тельных устройств напряжением до 20кВповы-шеннымвыпрямленнымнапряжением,котороедолжнобытьравнополуторакратномузначениюкотороедолжнавыдерживатьизоляцияэлек-испытательногонапряженияпромышленнойча-трооборудованияприопределенныхусловияхстотыиспытания
187 Электрооборудование и изоляторы на 2 Электр о обор удо вани ес нормальной и золя-номинальноенапряжение,превышающееноми-цией—электрооборудование,предназначенноенальноенапряжениеэлектроустановки,вкото-дляприменениявэлектроустановках,подвер-ройониэксплуатируются,могутиспытыватьсяженныхдействиюгрозовыхперенапряженийприложеннымнапряжением,установленнымприобычныхмерахпогрозозащитедляклассаизоляцииданнойэлектроустановки
3 Электр о обор удо вани ес облегченной изо-Измерениесопротивленияизоляции,еслиот-ляцией—электрооборудование,предназна-сутствуютдополнительныеуказания,произво-ченноедляприменениявэлектроустановках,
дится:
неподверженныхдействиюгрозовыхперена-
—аппаратовицепейнапряжениемдо
500В—м е га омметром на напряжение 500В;
устройствамигрозозащиты,ограничивающими
—аппаратов и цепей напряжение мот 500амплитудноезначениегрозовыхперенапряже-до 1000В—мегаомметромнанапряжениенийдозначения,непревышающегоамплитуд-
1000В;
ногозначенияиспытательногонапряженияпро-
—аппаратов напряжением выше 1000В—
мышленнойчастотым е га омметром на напряжение 2500В
4 Аппараты—выключателивсехклассовИспытаниеповышеннымнапряжениемизо-напряжения,разъединители,отделители,ко-ляторовитрансформаторовтока,соединенныхроткозамыкатели,предохранители,разрядники,
с силовыми кабелями 6–10кВ,можетпроиз-токоограничивающиереакторы,конденсаторы,
водитьсявместескабелямиОценкасостояниякомплектныеэкранированныетокопроводыпроизводитсяпонормам,принятымдлясило-
5 Ненормированная измеряемая величина—
выхкабелейвеличина,абсолютноезначениекоторойне
188 Испытания электрооборудования про-регламентированонормативнымиуказаниямисоответствиисуказаниямизавода(фирмы)-изготовителяПриэтомзначенияпроверяемыханалогичныхизмеренийнаоднотипномобо-рудовании,имеющемзаведомохорошиеха-даннойглаверактеристики,илисрезультатамиостальныхис-
189 Испытание изоляции аппаратов по вы-пытаний
6 Класс напряжения электрооборудования—
должнопроизводиться,какправило,совмест-номинальноенапряжениеэлектроустановки,
носиспытаниемизоляциишинраспредели-тельногоустройства(безрасшиновки)Приэлектрооборудованиеэтомиспытательноенапряжениедопускает-сяприниматьпонормамдляоборудования,
1813 Синхронные генераторы и ком пенса-имеющегонаименьшееиспытательноенапря-торыжение
1810 При проведении нескольких видов
1МВт напряжением выше 1кВ,атакжесин-испытанийизоляцииэлектрооборудованияис-полномобъеменастоящегопараграфапредшествоватьдругиевидыееиспытанийГенераторы мощностью до 1МВтнапряжени-
1811 Испытание изоляции напряжениемем выше 1кВдолжны испытываться поп п 1–5,
промышленнойчастоты,равным 1кВ,может
7–15настоящегопараграфабытьзамененоизмерениемодноминутногозна-Генераторы напряжением до 1кВнезависимоо тих мощности должны испытываться поп п 2,
на 2500ВЕслиприэтомполученноезначение
4,5,8,10–14настоящегопараграфасопротивленияменьшеприведенноговнормах,
1 Определение возможности включения безиспытание напряжением 1кВпромышленнойчастоты является обязательным сушки генераторов выше 1кВ
1812 Внастоящейглавеприменяютсясле-Следуетпроизводитьвсоответствиисуказа-дующиетермины:ниемзавода-изготовителя
1 Испытательное напряжение промышленной 2 Измерение сопротивления изоляциичастоты—действующеезначениенапряженияСопротивлениеизоляциидолжнобытьнеме-частотой 50Гц,практическисинусоидального,неезначений,приведенных в табл 181
1.8.1ацилбаТиицялозияинелвиторпосиицбросдаатнеициффэокяинечанзеымитсупоДииасупрок3,1ежиноньлетисонтоен51R/06RеинечанЗитсоньледтоуктомбо.йевтевзеречвивтевилиатяллитсидзафилихыннелмезазызафиинакеторпйоджакхигурдялДирП,иктомбоилиенмонневсокюьтсонщомиинеджалхоирпворотаренег,имаротормондородовимынсюлопонвяенюицатаулпскэимоншудзоввмонневтсдерсопендоввстВМястеаксупоД003ешывоперутарепметитсонщомокьлотиктомбоиицялозиястеаксуподыланакирпйешьлобмОкмеинелвиторпосеищюаджалхо2ирП)С°ежин03–01.С°мелетивотогзи-модовазен02иицялозиерутарепметсирп(зеречюицатаулпскэмОМатяллитсидеинелвиторпос5,0ирпежинмОкваротаренегароторсиинакеторпюинавосалгос02йещюемиилииктомбоС°доввирП57еинечанзяинелвиторпосмОМ,иицялозиеомитсупоДяинежярпан-адовазаногоньланимонмОМиицкуртсниялетивотогзи01огонйенилеенемВкеНоП1с-ов—)йоктомбоиинеджалхоирп(5,0йоннешусоеенеммонядеН-адовазиицкуртсниялетивотогзиоП0,1еенемеН5,0еенемеНеинежярпаН,артеммоагемВ0052,00010052,0050001,0050001–005аротатсактомбО.1ароторактомбО.2-онроткеллок-араппа)ялетидубзовйонненидеосирпиаротаренегиароторйесвяинеджубзовиктомбоосялетидубзовзеб(ипеЦйорут.3ог-допиялетидубзовхынроткеллокялетидубзовиктомбО.4Глава 18 Нормы приемосдаточных испытаний 87иицялозиеинечанз
,артеммоагемтнемелэмОМ
,иицялозиасупрокивтевызафеенем
,0001аротатсактомбО
3,1ежинйевтевхигурдуктомбозереч
-адоваздовв
-овирп(5,0аротор
,имаротортВМешывмоняд
,иктомбо
)йоктомбомОкйещюемиитсонщомйешьлобС°
окьлот
)С°
03–01иктомбомелетивотогзи-модовазыланак
0,1
0001–005
-онроткеллокипеЦ
-араппайесвосог
)ялетидубзовйорут
-доп
4еелобтеяловзопыназакуилсеениицкуртсни,ястидовзиорпйоксдовазеинеремзивиаротаренегворотаренегордигымроняицкуртснокеиктсежялДиицкуртснийоксдовазоп—артеммоагемеинежярпаНеинечанзяинелвиторпосмОМ,иицялозиеомитсупоД5,0еенемеН5,0еенемеН0,1иворотаренегобрутиворотаренегордигялдворотаснепмок3,0еенемеНялд-довазимяинавобертсиивтстевтоосимиксВ0,15,0еенемеенемеНеНеинежярпаН,артеммоагемВ0001,005005или005052хынроткеллокароткеллокялетидубзовдопиярокяиялетидубзовижаднаБ.5аротатсилатсытлобеынжятс)яинеремзиеыннаворилозИялдеынпутсод(.6алавяинентолпуиикинпишдоП.7еигурдиворотялитневытищворотаренег,ырозуффиДаротатсылзу.8,имадоворпеыннежолуаротатскотомбоимыньлетинидеоскотомбомеинеджалхо,адоворпмеинеджалхоеыньлетинидеосмынневтсдерсопенсаротаренегикичтадомреТмынневсокяачюлквиртунваротатссс.9——-енегобрутаротатсиктомбодовывВГТииресйовецноКворотар.01лбатярокяектомбоижаднаБ
5илатсытлобеынжятс
)яинеремзиеынпутсод(
,ястидовзиорп
3,0алав
7ыназакуымронеиктсеж
-довазеигурдытищ
,ырозуффиД
8имиксылзу
,имадоворп
,адоворпяачюлквиртунвкотомбойоктомбоадовывод
-енегобрутдовывйовецноК
01ВГТииресворотарМощностьгенератора,МВт,компенсатора,MB·АНоминальноенапряжение,кВАмплитудноеиспытательноенапряжение,кВМенее11иболееВсенапряженияДо3,3Св.3,3до6,6включ.Св.6,6до20включ.Св.20до24включ.2,4U+1,2ном.2,4+1,2Uном.1,28·2,5Uном.1,28(2U+3)ном.1,28(2U+1)ном.
Глава 18 Нормы приемосдаточных испытаний 89Таблица 182Мощностьгенератора,МВт,Амплитудноеиспытательноенапряжение,
Номинальноенапряжение,кВкомпенсатора,MB·АкВМенее 1Все напряжения 2,4U+1,2ном
1и более До 3,32,4+1,2UСв 3,3до 6,6в ключ 1,28·2,5UСв 6,6до 20в ключ 1,28(2U+3)Св 20до 24в ключ 1,28(2U+1)
3 Испытание изоляции обмотки статора по-гидрогенератораосуществляютсянамонтажнойвышеннымвыпрямленнымнапряжениемсиз-площадкеивпоследствиистаторустанавливает-мерениемтокаутечкипофазамсявшахтувсобранномвиде,тоизоляцияегоИспытаниюподвергаетсякаждаяфазаилииспытываетсядважды:послесборкинамонтаж-ветвях,соединенныхскорпусомУгенерато-довводароторавстаторровсводянымохлаждениемобмоткистатораВпроцессеиспытанияосуществляетсяна-испытаниепроизводитсявслучае,есливоз-блюдениезасостояниемлобовыхчастеймаши-можностьэтогопредусмотренавконструкциины:утурбогенераторов—приснятыхторцевыхгенераторащитах,угидрогенераторов—приоткрытыхЗначенияиспытательногонапряженияприве-вентиляционныхлюках;
де ныв табл 182 б)испытаниеизоляцииобмоткистаторадляДлятурбогенераторовтипаТГВ-300испыта-машинсводянымохлаждениемследуетпроизво-ниеследуетпроизводитьповетвямдитьприциркуляциидистиллированнойводывдлягенераторовтипаТГВ-200иТГВ-300прини-не менее 100кОм/сминоминальномрасходе;
маются соответственно 40и 50кВв)послеиспытанияобмоткистатораповы-ДлятурбогенераторовТВМ-500(U=36,75кВ)ш е н н ы м напряжением в течение 1минугенера-испытательноенапряжение—75кВ торов 10кВивышеиспытательноенапряжениеИзмерениетоковутечкидляпостроениякри-снизитьдономинальногонапряжениягенерато-выхзависимостиихотнапряженияпроизводит-раи выдержать в течение 5миндлянаблюдениясянеменеечемприпятизначенияхвыпрямлен-закоронированиемлобовыхчастейобмотокногонапряжения—от 0,2UдоUравнымистатораПриэтомнедолжнобытьсосредото-maxmaxступенямиНакаждойступенинапряжениевы-ченноговотдельныхточкахсвеченияжелтогодер живает с я в течение 1минПриэтомфикси-иликрасногоцвета,появлениядыма,тленияр уют с я токи утечки через 15и 60сбандажейитомуподобныхявленийГолубоеиОценкаполученнойхарактеристикипроиз-белоесвечениедопускается;
водитсявсоответствиисуказаниямизавода-г)испытаниеизоляцииобмоткироторатур-изготовителябогенераторовпроизводитсяприноминальной
4 Испытание изоляции повышенным на пря-частотевращенияротора;
жениемпромышленнойчастотыд)передвключениемгенераторавработупоИспытаниепроводитсяпонормам,приведен-окончаниимонтажа(утурбогенераторов—по-н ы м в табл 183 с ле ввод арот орав ста тори установки торце-Испытаниюподвергаетсякаждаяфазаиливыхщитов)необходимопровестиконтрольноеветвьвотдельностипридругихфазахиливет-испытаниеноминальнымнапряжениемпро-вях,соединенныхскорпусоммышленнойчастотыиливыпрямленнымнапря-Продолжительностьприложениянорми-жением,равным 1,5UПродолжительностьрованногоиспытательногонапряжения—испытаний—1мин
1мин 5 Измерение сопротивления постоянномуПрипроведениииспытанийизоляцииповы-токушеннымнапряжениемпромышленнойчастотыНормыдопустимыхотклоненийсопротивле-следуетруководствоватьсяследующим:н ия постоянном уток упри веде ныв табл 184а)испытаниеизоляцииобмотокстатораге-Присравнениизначенийсопротивленийонинераторарекомендуетсяпроизводитьдовводадолжныбытьприведеныкодинаковойтемпе-роторавстаторЕслистыковкаисборкастатораратуреотогеелсопан,етнемаднуфтнемаднуфястидовзиорпа,2.пыцилбатопананястядовзиорпаротатсенаротатс1он.п,ажатномопакробсиквонатсу—яинатыпсииквонатсуилсЕетсемодястеаминирп-овиторпйиволсуимиксечинхетеиктсеж-ярпанеелобеоньлетатыпсиенхиксечинхетонешывопеинежярпанотэилсЕынертомсудерпадгок.ялетивотогзи-адоваз,адготмяинавоберт,яинатыпсиьтыбеоньлетатыпсИонжлодВкимяиволсу1мынвартичерымронеинежВк,еинежярпанеоньлетатыпсИ,)1+2,1)1)3)1.монеенем+++.мон.монU5,2·8,0.мон.монU2(8,0U2(U2(U2(ен8,08,08,0он1+..мон3+.монU5,2.монU2U2ежиненон,аротаренегВкяинеджубзов8,2ешывен.мониU82,10,1ежиненон,аротаренегВкяинеджубзов8,2ешывен.мониU82,1
-ежярпан-аноньлетичюлкв-аноньлетичюлквеоньланимонеоньланимонеоньланимонеоньланимононьлетичюлквеоньланимонВкВк,ешыв,ешыв,ешыв,ешыв6,602Вкодод,тВМитВМВк3,3итВМ3,3итВМ6,6итВМ02ешывс1Вк1од1ешывс1ешывс1од1,0тотототоеинежярпанеинежярпаньтсонщоМешывьтсонщоМьтсонщоМеинежярпьтсонщоМеинежярпьтсонщоМеин-аноньлетичюлкв-аноньлетичюлквеоньланимонеоньланимонеоньланимононьлетичюлквВкВк,ешыв,ешыв,ешыв6,66,6ододитВМВк3,3итВМ3,3итВМ3,3ешывсешывс1од11тототоеинежярпаньтсонщоМьтсонщоМеинежярпьтсонщоМеинежярпаротаренегаротатсактомбО.1-отаренегордигйетсачииначнокоястидовзиорпаквокытсйиненидеосиктомбоопаротатс,ажатномилиогоротокикробсаквотхишикворилозиактомбОаротатсетсемйонлоп.2,араниароторогонсюлопонвяактомбО.3огонсюлопонвяенактомбОаротор.4-зовялетидубзовдопхынроткеллокактомбОиялетидуб.5
381воротатс
,еинежярпанпит
,)1+
U2(8,0
-ежярпан
,тВМьтсонщоМмон
2,1он
1,0еин
)1
+
,ешывто
3,3U5,2·8,0
-ан
6,6ешывсеинежярп
)3акробсU2
-отаренегордиг
,етнемаднуф
,ажатнометсемйетсачаквокытсаквотхиш
,арогеогоротокU5,2елсоп
,2ыцилбатикробсйонлоп
,аротаренегU8хесвотэадгок
,адготмынварйиволсутичерялетивотогзи-адоваз
-ярпан
,яинатыпсионешывопьтыбонжлодеинежйежаднаб
-зовялетидуб
.аротатсиктомбо.ротаренегобрутйеицялозисанетсемвйоквонатсуедоваздерепанхыннатыпсиводовывхывецнок,водовывхывецнокхынврезерялДялД***
0,10,10,2**5,43**0,34,*0,13,*0,93М 002-ВГТ005-ВГТ,002-ВГТ,003-ВГТяинеджубзовипеЦ.6яинеджубзовтатсоеР.7ялоняинешагипецротсизеРПГА.8ииктомбодовывйовецноКаротатс.9амроНынжлодяашьлоб(вопитенхыротокензафйетсоннебосохынчилзаруйевтевкотомбохынвиткуртснокимяинелвиторпосииняотсосеивтсделсВмондолохуджемеинеджохсар.%2иксечиткарпанмечеелоб).рп%5вяинелвиторпосогогурдигудьтагитсодхыньлетинидеостотежомондоеыннеремзИворотаренегясьтачилтоанилдмечеелобилиитсоньледтоялетивотогзи-адовазвасюлопогоджакхыннадтоялдясьтачилтоястидовзиорпонжлодеинеремзиенкотомбоворотореинелвиторпосхынсюлопонвяеоннеремзИУонрапоп.%2ан%01анмечеелобялетивотогзи-адовазхыннадтоясьтачилтоонжлоденеинелвиторпоС%2анмечеелобхыннадхындохситоясьтачилтоонжлоденяинелвиторпосогоннеремзиеинечанЗ-сиаз,%01анмечеелобагурдтогурдяиненидеосясьтачилтойомехсынжлодонелволсубоеняинелвиторпосотэадгокогоннеремзи,веачулсмеинечюлкяинечанЗилиызафйоджакялдьтидовзиорпеинеремзи()итсоньледтоаротатсактомбОвивтевяинеджубзовытатсоер,ялопяинешагротсизеР)иманитсалпимынроткеллокуджем(ялетидубзовярокяактомбОГлава 18 Нормы приемосдаточных испытаний 91татсоеР
0,2ялоняинешагротсизеРПГА
**5,43
,*0,13М 002-ВГТ
,002-ВГТводовывхывецнок
**0,34
,*0,93
005-ВГТ
,003-ВГТетсемведоваз
,водовывротаренегобрутдереп
481укотамроНткеъбоынжлодмондолохеинеремзи(яашьлоб(
%2мечогогурдондо
)итсоньледтовопитуджем
)рпгуданилд
%5тежомхыннадасюлопогоджаквороторУ
онрапоп
%01ытатсоер
,ялопхындохси
-сиаз
,%01агурдгурд
)иманитсалпуджем(йомехс
,веачулс
-ецворотамрофснартхынчиротв-бойогурдирпыметсисхынчиротв-ирпхынчиротв()ыдорткелэвомеъзар.)йицакифидом,).д.т,СТС,йелетинарходерпиколбминсхынсьлупмииакотымехсвджунеищюялварпуа,ынечороказзиытунивдывхынненидеосйелетиледхынневтсбосвотнемелэадярхыволисСТСТУСикотомбоворотамрофснартхыволисворотамрофснартвйелетинидеъзар,ыдотакьтыбимаротсиритасупрокхынчивреп(воткатнок-колб,ыдона(ынжлодПТоньлетисонтОкхищюакымыротсириТхяинатыпсияинелварпукотомбоыноротсПТкотомйеп,ТУСхынчиротв.)1-юялварпуТУС.птоиколб.мс(удохывминимяпец,ыдотака,ынечороказсхынненидеосиудохвимыволис,ыдона(опнечюлктоьтыбыротсиритисхынназявсынжлодвомеъзарасупрокПТхяинатыпси;ымехс)ыдорткелэоньлетисонтОзиенытунивдыв,ПТйоволисйепецирПеищи,В-имярпывяинатип,А(адохывакинчотсихяинатыпсиыништоияинатипанечюлктоирП.асупрокынишыненидеъбоаквонатсу,аротороньлетисонтОяаньлетиктомбо)—,+,Согоньлетатыпсиогоньлетатыпсиеенемароторениктомбоон,ПТогоксдовазогоксдовазяинежярпаняинежярпан8,08,0огоньлетатыпси-ежярпан-боГВеенемяинеджубзовилиенаротаренегоногоньлетатыпси,ПТогоксдовазяинежярпаниктомбоогоннещар8,08,0яиногоньлетатыпсийоньлетимярпывяинежярпан8,0еенеменогоньлетатыпсиароторогоксдовазоняинежярпан,иквонатсуиктомбо8,0огоньлетатыпсииктомбоаротатс-атыпсиаротаренегиктомбояинежярпан8,0огоксдовазеенемогонвалгяинежярпаненогоньлетонаротор8,0,ГВмОМ,иицялозияинелвиторпосеинечанзеоньламиним0,50,50,50,5В,артеммоагемеинежярпанеыннечюлкто-амрофснартеынназявсмынядоваротор,СТСиктомбояинелварпутеувтстустояинеджубзовсипец,йелетавозарбоерпеынчиротвмялетавозарбоерпиктомбохаметсис)ПТ(ыметсисхяинатыпсиьлетавозарбоерпеынчиврепВхаметсис,ипец.)СТС(воротамрофснартирпеынтищазджунваротаренегипецкеищюакымирп,)СТС(адовеищудевокотхынневтсбосПТйынротсириТимаротсиритилетинидеъзармеинеджалхохындохывогонвалг;.д.творот:НТС.1сиипецяинеджубзов-зовиминипецсеынназявсвипецьлетавозарбоерпвьлетавозарбоерпиыротсирит:ВСБНТСйынротсириТыметсисыметсис,итсачйынротсириТялетидубзовеищудевокотГВ.)1яинеджуб.п.мс(.2яинеджубзовЧВеметсисваквонатсуяаньлетимярпыВ.3-етсисвГВротаренегйыннорхнисйыньлетагомопсВаротатсиктомбо:НТСхам.4—
581ытотсачмОМ,иицялозиВ,артеммоагем
-ецмин
)ПТ(хынчивреп(ПТйеп
,ПТ
,СТСхаметсисогонвалг
,йелетинарходерпхыволисвоткатнок-колб
,ТУС
,йелетавозарбоерп
:НТС
-ирпакот
,ипецеынтищаз
-бохынчиротв(ымехсхищюакымхындохывйогурдджункотом
)йицакифидомадярСТСыноротс
-амрофснарт
,)СТС(
)ыдорткелэ
,ыдотак
,ыдона(мынядов
)СТС(воротиколб
,ынечороказадоввомеъзарТУСмс(имяпецимыволисйепец
:ВСБудохывудохвнечюлктоимин
,итсач
-юялварпу
;ымехсйоволисяинеищГВНТСяинеджуб
-имярпывЧВяинатипяаньлет
,В
,А(адохыв
,аротор
,иквонатсу
)—
,+
,С
-етсисхам
-атыпси
,ГВкотомбо-исивазенимактомбоминимактомбосхынненидеосуджемуджем,яинеджубзовииасупрокасупрокяинеджубзовоньлетисонтОогомисивазеноньлетисонтОогомхынненидеос,хигурдоньлетисонтоазафмосупрокяаджаКсогоннемерептоыротсиравхынткатнок-тоненидеостояинеджубзовилиикьлипшхыньлетиремзиьлетидубзоВипец-CR,–иктомбО,+,илитневыненидеос(.асупрокан.асупрокиктещымехс;аротаренегоньлетисонтОынаворитнушазытяндопоньлетисонтОтоыненидеосароторхацьлок;)акотогоньлетатыпсиогоньлетатыпсиенароторогоньлетатыпсион,котомбоиктомбокотомбоогоксдовазогоксдовазяинежярпаняинежярпаняинежярпанаротаренег8,0еенем8,08,0огоньлетатыпсиогоксдовазяинежярпан8,0огоньлетатыпсиогоньлетатыпси-жубзовярокяВк2,1иктомбоиктомбоеенемогоксдовазогоксдовазяинежярпаняинежярпаненон,яинед8,08,0огоньлетатыпси-томбо-снартеенемеынчиротвкотомбоен—ВкогоксдовазВСБ2,1яинежярпан;аротамрофиГВялд8,0ик
0,50,50,50,50,50,50,5
:яинеджубзов-аводелсопактомбоЧВяинеджубзовеметсиси)ызафвротаренегирт(огомисивазеняинеджубзовиктомбойынроткуднИеичобариктомбоогоньлет.5——яинеджубзовЧВеметсисвьлетидубзовдоП.6ясмищюащарваротаренегсогоннещарбоонтсемвосмелетавозарбоерп:ВСБеметсисонтсемвосротаренегяинеджубзоввмелетавозарбоерпярокяйыннещарбОясмищюащарвиктомбоиктомбо.7—с—.СТС-жубзовхаметсисхаметсисвТВротамрофснартвыротамрофснарт:ВСБактомбоактомбойыньлетимярпыВеыньлетимярпыВи)НТС(яанчиврепяанчиротвГВяинед.8——
Глава 18 Нормы приемосдаточных испытаний 93
-жубзовяинед
:яинеджубзов
-аводелсоп
)ызафирт(еичобар
,яинеджубзов
,котомбо
-исивазеногом
,хигурдазафяаджаКмосупрокипец-CR
,илитнев
;аротаренегикьлипш
,–
ыненидеос(иктещытяндоп
;)акотхацьлок
-то
,яинедТВ
)НТС(
-снарт
-томбо
;аротамрофВСБиГВикимазафимазафуджемуджем»илмез«»илмез«оньлетисонтОоньлетисонтО»илмез«оньлетисонтОогоньлетатыпсикотомбоогоксдовазяинежярпан8,0огоньлетатыпсиогоньлетатыпсиароторводоворпокотиктомбоогоксдовазогоксдовазяинежярпаняинежярпан8,08,0ВкВк0,10,1огоньлетатыпсиароторогоксдовазяинежярпан8,0мОМ,иицялозияинелвиторпосеинечанзеоньламиним0,50,010,51,0СТСхаметсисвыротамрофснартеыньлетаводелсоП.9ГВ(имындоидйынроткудни:акотяинатипогонняотсопилиикинчотси,)СТСимынротсиритырутараппаеметсисыдоворпокотйорутараппаеищюавызявсвсТПеметсисйонненидеосирпи,имялетавозарбоерпйонненидеосирп,ыдоворпокоТТВ,НТСЧВвеметсисротаренегзебс.01——вйонненидеосирпяинеджубзовйелетавозарбоерп-ехс(меинелвиторпосикинчотси(:)йелетидубзовйодовйелетавозарбоерпйонненлопазенЧВадоввПТ,НТСйесвйелетачюлкывхынврезеряинеджалхомыньледуяинеджалхо,СТСос).дадохывирпметсис.тиилетавозарбоерпзебогонядовмеинеджалхос(йодовеметсисйелетинидеъзаряинеджубзовытнемелэодьтолпвяинеджалхойонненлопаз)мс·мОкзебеыволиСйорутараппаыметсисмынядов57метсис,яинатиподеметсисеенемирпобил.11ым—си—ениктомбоовтсйортсу.д.т-етсисилииыдоворпонишвзебяинеджубзовмацьлок;)11аротаренег.п.мс(мыньлетиремзи)анечюлктоадоввакот,ротсизеряинеджубзовогонняотсопялетачюлкывйоволисароторкеыннечюлкдопипецйелетинидеъзар,киндярзарактомбо(елсоп(еыволиСароторВСБ,ипеЦ,ПГА.21емГВ(
,ыдоворпокоТ
,)СТСТП
,НТСимындоид
:акот
,имялетавозарбоерпимазаф
»илмез«
0,01икинчотси(ытнемелэеыволиС
,яинатипадоввьтолпв
-ехс(обил
:)йелетидубзовымогонядовйодов
51,0мыньледу
)мс·мОк
21елсоп(
;)11
,ротсизер
,киндярзар
,ПГАмацьлок
)анечюлктоактомбо(емГлава 18 Нормы приемосдаточных испытаний 95
6 Измерение сопротивления обмотки ротора приложения испытательного напряжения—
переменному току 1минИзмерение производится в целях выявления 73 Измерение сопротивления постоянномувитковыхзамыканийвобмоткахротора,атакжетокуобмотоктрансформаторовиэлектрическихсостояниядемпфернойсистемыротораУнеяв-машинвсистемахвозбуждениянополюсныхроторовизмеряетсясопротивлениеСопротивлениеобмотокэлектрическихма-всейобмотки,ауявнополюсных—каждогопо-шин(вспомогательныйгенераторвсистемелюсаобмоткивотдельностиилидвухполюсовСТН,индукторныйгенераторвсистемеВЧ,
вместеИзмерениеследуетпроизводитьприобращенныйсинхронныйгенераторвсистемеподводимом напряжении 3Внавиток,нонеБСВ)не должно отличаться более чем на 2%
более 200ВПривыборезначенияподводимогоотзаводскихданных;обмотоктрансформа-напряженияследуетучитыватьзависимостьсо-торов(выпрямительныхвсистемахСТС,СТН,
противленияотзначенияподводимогонапряже-БСВ;последовательныхвотдельныхсистемахнияСопротивлениеобмотокнеявнополюсныхСТС)—более чем на 5%Сопротивленияпа-роторовопределяютнатрех-четырехступеняхраллельныхветвейрабочихобмотокиндуктор-частотывращения,включаяноминальную,ивныхгенераторовнедолжныотличатьсядруготнеподвижномсостоянии,поддерживаяприло-друга более чем на 15%,сопротивленияфазженноенапряжениеилитокнеизменнымСо-вращающихсяподвозбудителей—неболеепротивление по полюс амили парам полюсов чем на 10%
измеряется только при неподвижном роторе 74 Проверка трансформаторов(выпрями-Отклоненияполученныхрезультатовотданныхтельных,последовательных,собственныхнужд,
завода-изготовителяилиотсреднегозначенияначальноговозбуждения,измерительныхтранс-измеренныхсопротивленийполюсовболеечемформаторовнапряженияитока)на 3–5%свидетельствуютоналичиидефектовПроверкапроизводитсявсоответствиисвобмоткеротораНавозникновениевитковыхнормами,приведенным ив 1816,1817,1818снижениясопротивлениясувеличениемчасто-определяетсятакжезависимостьмеждунапря-тывращения,анаплохоекачествовконтактахжениемнаразомкнутыхвторичныхобмоткахидемпфернойсистемыроторауказываетплавныйтокомстаторагенератораU=f(I)
2 пт стхарактерснижениясопротивлениясувеличениемХарактеристикаU=f(I)определяетсяпричастотывращенияОкончательныйвыводонали-снятиихарактеристиктрехфазногокороткогочииичислезамкнутыхвитковследуетделатьназамыканиягенератора(блока)доIХарак-стномоснованиирезультатовснятияхарактеристикиКЗтеристикиотдельныхфаз(приоднофазныхпо-исравненияеесданнымизавода-изготовителяследовательныхтрансформаторах)недолжны
7 П ровер каи испытание электр о обо рудова-различаться между собой более чем на 5%
н ия систем возбуждения 75 Определение хар акте рис ти кив спо мо га-Приводятсянормыиспытанийсиловогообо-тельногосинхронногогенераторапромышлен-рудованиясистемтиристорногосамовозбужде-нойчастотывсистемахСТНния(далееСТС),системнезависимоготиристор-Вспомогательныйгенератор(ВГ)проверяетсяноговозбуждения(СТН),систем бес щеточного в со ответ с тв и исп 8данногопараграфаХарак-возбуждения(БСВ),системполупроводниково-теристикакороткогозамыканияВГопределя-говысокочастотноговозбуждения(ВЧ)Провер-етсядоI,ахарактеристикахолостогоходакаавтоматическогорегуляторавозбуждения,до 1,3Uспроверкойвитковойизоляциивустройствзащиты,управления,ав тома ти кии течение 5миндр производится в со ответ с тв и ис указаниями 76 Определение характеристики индуктор-завода-изготовителяногогенераторасовместносвыпрямительнойПроверкуииспытаниеэлектромашинныхвоз-установкойвсистемеВЧвозбуждениябудителейследуетпроизводитьвсоответствиисПроизводитсяприотключеннойобмоткепо-
1814 с ледова тельного возбуждения
71ИзмерениесопротивленияизоляцииЗна-Характеристикахолостогоходаиндуктор-
10–30°Сдолжнысоответствоватьприведеннымустановкой(ВУ)[U,U=f(I),гдеI—токствунвнвв табл 185 в обмотке независимого возбуждения],опреде-
72ИспытаниеповышеннымнапряжениемляемаядозначенияU,соответствующегоудво-вупромышленнойчастотыенномуноминальномузначениюнапряженияЗначениеиспытательногонапряженияпри-ротора,недолжнаотличатьсяотзаводскойбо-ни мается согласно табл 185,длительность лее чем на 5%Разброснапряжениймеждупо-следовательносоединеннымивентилямиВУне 710 Проверка тиристорных пре обр азо вате-должен превышать 10%среднегозначениялейсистемСТС,СТН,БСВХарактеристикакороткогозамыканияиндук-Измерениесопротивленияизоляцииииспы-должна отличаться от заводской более че мн ав со ответ с тв и ис табл 185
5%Привыпрямленномтоке,соответствующемПроизводятсягидравлическиеиспытанияноминальномутокуротора,разбростоковпопа-повышеннымдавлениемводытиристорныхраллельнымветвямвплечахВУнедолженпре-преобразователей(ТП)сводянойсистемойвышать±20%среднегозначенияОпределяетсяохлажденияЗначениедавленияивремяегоротордоI[I=f(I)],гдеI—токвозбужде-завода-изготовителянакаждыйтиппреоб-рххрввввниявозбудителяразователяВыполняетсяповторнаяпроверка
77 Определение внешней характеристики изоляции Т ПпослезаполнениядистиллятомвращающегосяподвозбудителявсистемахВЧ(см табл 183)возбужденияПроверяетсяотсутствиепробитыхтиристо-Приизменениинагрузкинаподвозбудительров,поврежденныхRC-цепейПроверкавыпол-
(нагрузкойявляетсяавтоматическийрегуляторняетсяспомощьюомметравозбуждения)изменениенапряженияподвозбу-Проверяетсяцелостностьпараллельныхце-дителянедолжнопревышатьзначения,указан-пейплавкойвставкикаждогосиловогопредо-ноговзаводскойдокументацииРазностьна-хранителяпутемизмерениясопротивленияпо-пря жения по фаз амне должна превышать 10%стоянномутоку
78 Проверка элементов обращен ног осин-Проверяетсясостояниесистемыуправленияхронногогенератора,вращающегосяпреобра-тиристоров,диапазонрегулированиявыпрям-зователявсистемеБСВленногонапряженияпривоздействиинасисте-Измеряютсясопротивленияпостоянномутокумууправлениятиристоровпереходныхконтактныхсоединенийвращающе-ПроверяетсяТПприработегенераторавгосявыпрямителя:сопротивлениетокопровода,номинальномрежимесноминальнымтокомсостоящегоизвыводовобмотокипроходныхротораПроверкавыполняетсявследующемшпилек,соединяющихобмоткуякоряспредо-объеме:
хранителями(приихналичии);соединения—распределениетоковмеждупараллельны-вентилейспредохранителями;сопротивлениемиветвямиплечпреобразователей;отклонениесамихпредохранителейвращающегосяпреоб-значенийтоковвветвяхотсреднеарифметиче-разователяРезультатыизмерениясравнивают-скогозначениятокаветвидолжнобытьнеболеес яс заводскими нормами 10%;
Проверяютсяусилиязатяжкивентилей,пре-—распределениеобратныхнапряженийдохранителейRC-цепей,варисторовитдвсо-междупоследовательновключеннымитиристо-ответствиисзаводскиминормамирамисучетомкоммутационныхперенапряже-Измеряютсяобратныетокивентилейвращаю-ний;отклонениемгновенногозначенияобратно-щегосяпреобразователявполнойсхемесRC-гонапряженияотсреднегонатиристореветвицепями(либоваристорами)принапряжении,рав-должнобытьнеболее±20%;
номповторяющемусядляданногоклассаТокине—распределениетокамеждупараллель-должныпревышатьзначения,указанныевзавод-новключеннымипреобразователями;токискихинструкцияхнасистемывозбуждениянедолжныотличатьсяболеечемна±10%от
79 Определение характеристик обращенного среднего расчет ног означения тока через пре об-генератораивращающегосявыпрямителявре-разователь;
жимахтрехфазногокороткогозамыканиягене-—распределениетокавветвяходноименныхратора(блока)плечпараллельновключенныхТП;отклонениеИзмеряютсятокстатораI,токвозбужденияотсреднегорасчетногозначениятокаветвиод-ствозбудителяI,напряжениеротораU,опреде-ноименныхплечдолжнобытьнеболее±20%
ля е т с я соответствие характеристик возбудителя 711 Проверка выпрямительной диоднойU=f(I)заводскимПоизмереннымтокамстато-установкивсистемеВЧвозбужденияраизаводскойхарактеристикекороткогозамыка-Производитсяприработегенераторавноми-ниягенератораI=f(I)определяетсяправильностьнальномрежимесноминальнымтокомроторастрнастройкидатчиковтокаротораОтклонениеиз-Припроверкеопределяется:
меренногоспомощьюдатчикатипаДТР-Птока—распределениетокамеждупараллельнымиротора(токавыходаБСВ)недолжнопревышатьветвямиплеч;отклонениеотсреднегозначения
10%расчетногозначениятокароторадолжнобытьнеболее±20%;
Глава 18 Нормы приемосдаточных испытаний 97
—распределение обратных напряжений по 1,15номинальногонапряжения(ограничиваетсяпоследовательновключеннымвентилям;от-трансформатором)Характеристикухолостогоклонениеотсреднегозначениядолжнобытьнеходасобственногенератора,отсоединенногоотболее±20%трансформатораблока,допускаетсянеснимать,
712 Проверка коммутационной аппаратуры,еслиимеютсяпротоколысоответствующихис-силовыхрезисторов,аппаратурысобственныхпытанийназаводе-изготовителеОтклонениенуждсистемвозбужденияхарактеристикихолостогоходаотзаводскойнеПроверкапроизводитсявсоответствиисука-нормируется,нодолжнобытьвпределахпо-заниямизавода-изготовителя и 1834 грешности измерения
713 Измерение температуры силовых рези-9 Испытание междувитковой изоляции Ис-сторов,диодов,предохранителей,шинидругихпытаниеследуетпроизводитьподъемомна-элементовпреобразователейишкафов,вкото-пряженияноминальнойчастотыгенераторанарыхонирасположеныхолостомходудозначения,соответствующегоИзмерения выполняются после включения 150%номинальногонапряжениястатораги-системвозбужденияподнагрузкуТемпературыдрогенераторов,130%—турбогенераторовиэлементовнедолжныпревышатьзначений,ука-синхронныхкомпенсаторовДлягенераторов,
занныхвинструкцияхзаводов-изготовителейработающихвблокестрансформатором,—
Припроверкерекомендуетсяприменениетепло-с му казани яп 8 При этом следует проверитьвизоров,допускаетсяиспользованиепироме-симметриюнапряженийпофазамПродолжи-тровтельностьиспытанияпринаибольшемнапря-
8 Определение характеристик генератора:жении—5мина)трехфазногоКЗХарактеристикаснима-Испытаниемеждувитковойизоляцииреко-етсяприизменениитокастаторадономиналь-мендуетсяпроизводитьодновременнососняти-ногоОтклоненияотзаводскойхарактеристикиемхарактеристикихолостогоходадолжны находиться в пределах погрешности 10 Измерение вибрацииизмеренияВибрация(размахвибросмещений,удвоен-Снижениеизмереннойхарактеристики,ко-наяамплитудаколебаний)узловгенератораиихтороепревышаетпогрешностьизмерения,сви-электромашинныхвозбудителейнедолжнапре-детельствуетоналичиивитковыхзамыканийввышатьзначений,приведенных в табл 186обмоткеротораВибрацияподшипниковсинхронныхком-Угенераторов,работающихвблокестранс-пенсаторовсноминальнойчастотойвращенияформатором,снимаетсяхарактеристикаКЗротора 750–1500об/миннедолжнапревы-всегоблока(сустановкойзакороткизатранс-шать80мкмпоразмахувибросмещенийилиформатором)Характеристикусобственногене-2,2мм·с-1посреднеквадратичномузначениюратора,работающеговблокестрансформато-вибрационнойскоростиром,допускаетсянеопределять,если имеются 11 П ровер каи испытание системы ох лаж де-протоколысоответствующихиспытанийнастен-ниядезаводов-изготовителейПроизводитсявсоответствиисинструкциейУсинхронныхкомпенсаторовбезразгонногозавода-изготовителядвигателяснятиехарактеристиктрехфазногоКЗ12 П ровер каи испытание системы масло-производитсянавыбегевтомслучае,еслиот-снабжениясутствуетхарактеристика,снятаяназаводе;Производитсявсоответствиисинструкциейб)холостогоходаПодъемнапряженияноми-завода-изготовителян альной часто тына холостом ходу производить 13 Проверка изоляции подшипник апр ир або-до 130%номинальногонапряжениятурбогене-тегенератора(компенсатора)раторовисинхронныхкомпенсаторов,до 150%Производитсяпутемизмерениянапряженияноминальногонапряжениягидрогенераторовмеждуконцамивала,атакжемеждуфунда-ходатурбо-игидрогенераторадономинальногоподшипникаПриэтомнапряжениемеждуфун-токавозбужденияприпониженнойчастотевра-даментнойплитойиподшипникомдолжнобытьщениягенератораприусловии,чтонапряжениенеболеенапряжениямеждуконцамивалаРаз-на об мот к ес тат оране будет превосходить 1,3ли чи е между напряжениями более чем на 10%
номинальногоУсинхронныхкомпенсаторовуказываетнанеисправностьизоляцииразрешается снимать хар акте рис ти куна выбеге 14 Испытание генератора(компенсатора)Угенераторов,работающихвблокестрансфор-поднагрузкойматорами,снимаетсяхарактеристикахолостогоНагрузкаопределяетсяпрактическимивоз-ходаблока;приэтомгенераторвозбуждаетсядоможностямивпериодприемосдаточныхис-Вибрация,мкм,причастотевращенияротора,об/миндо100от100до187,5от187,5до375от375до750
1.Подшипникитурбогене-раторовивозбудителей,крестовинысовстроеннымивнихнаправляющимипод-шипникамигидрогенератороввертикальногоисполнения50*30*Вибрацияподшипниковтурбоге-нераторов,ихвозбудителейиго-ризонтальныхгидрогенераторовизмеряетсянаверхнейкрышкеподшипниковввертикальномна-правлениииуразъема—восе-вомипоперечномнаправлениях.Длявертикальныхгидрогенерато-ровприведенныезначениявибра-цииотносятсякгоризонтальномуивертикальномунаправлениям
2.Контактныекольцароторатурбогенераторов—————Вибрацииизмеряютсявгори-зонтальномивертикальномнаправлениях
*Приналичииаппаратурыконтролявиброскоростипроизводитсяееизмерение,среднеквадратичноезначениевиброскоростинедолжнопревышать2,8мм·с–1повертикальнойипоперечнойосями4,5мм·с-1—попродольнойоси.
Таблица 186Вибрация,мкм,причастотевращенияротора,
об/минот 100от 187,5от 375до 100до 15003000до 375до 750
187,5
1 Подшипники турбо гене-1801501007050*30*Вибрацияподшипниковтурбоге-раторовивозбудителей,нераторов,ихвозбудителейиго-внихнаправляющимипод-измеряетсянаверхнейкрышкешипникамигидрогенераторовподшипниковввертикальномна-вертикальногоисполненияправлениииуразъема—восе-вомипоперечномнаправленияхДлявертикальныхгидрогенерато-ровприведенныезначениявибра-
2 Контактные кольца ротора—————200Вибрацииизмеряютсявгори-
*Приналичииаппаратурыконтролявиброскоростипроизводитсяееизмерение,среднеквадратичноезначен и ев и б рос коростине должно превышать 2,8мм·с–1по вертикальной и поперечной осями 4,5мм·с-1—
попродольнойосип ы т аний Нагрев статора приданной нагрузке 162 П ров е рк аг азо плотностидолженсоответствоватьпаспортнымданнымИспытаниенагазоплотностьконцевыхвыводов,
15 Определение характеристик коллекторно-испытанны хна заводе давлением 0,6МПа,произ-го возбудителя водится давлением сжатого воздуха 0,5МПаХарактеристикахолостогоходаопределяетсяКонцевойвыводсчитаетсявыдержавшимис-донаибольшего(потолочного)значениянапря-пытание,если при давлении 0,3МПападениеженияилизначения,установленногозаводом-дав лени яне превышает 1кПа/чизготовителем 17 Измерение остаточного напряжения гене-Снятиенагрузочнойхарактеристикипроизво-ратораприотключенииАГПвцепироторадитсяпринагрузкенароторгенератораненижеЗначениеостаточногонапряженияненорми-номинальноготокавозбуждениягенератораруетсяОтклоненияхарактеристикотзаводскихдолж-18 Испытание генератора(компенсатора)ныбытьвпределахдопустимойпогрешностиподнагрузкойизмеренийНагрузкаопределяетсяпрактическивозмож-
16 Испытание концевых выводов об мот кин остям ив период при е мо-сдаточныхиспытанийстаторатурбогенераторасерииТГВНагревстатораприданнойнагрузкедолженсо-Помимоиспытаний,указанных в табл 181иответствоватьданнымзавода-изготовителя
183,концевыевыводысконденсаторнойсте-
1814 Машины постоянного токаклоэпоксиднойизоляциейподвергаютсяиспы-т аниям поп п 161и 162 Машины постоянного тока мощностью до
161 Измерение тангенс ау глади э лек три че-200кВт,напряжением до 440Вследуетиспы-скихпотерь(tg)тыватьпопп1,2,4 в,8;всеостальные—до-Измерение производится перед установкой полни тельно поп п 3,4 а,5настоящегопара-концевоговыводанатурбогенераторприис-графап ы та тельном напряжении 10кВитемпературеВозбудителисинхронныхгенераторовиком-окружающего воздуха 10–30°С пенса торов следует испытывать поп п 1–6,8на-Значениеtgсобранногоконцевоговыводанестоящегопараграфадолжно превышать 130%значения,полученного Измерение поп 7настоящегопарагра-приизмеренияхназаводеВслучаеизмеренияtgфаследуетпроизводитьдлямашин,посту-
концевоговыводабезфарфоровыхпокрышекпившихнаместомонтажавразобранноме г означен иене должно превышать 3%видеТемператураобмотки,°ССопротивлениеизоляцииR",МОм,приноминальномнапряжениимашин,В60
2,71,851,30,850,60,40,30,225,33,72,61,751,20,80,50,458,05,453,82,51,751,150,80,659,36,34,42,92,01,350,90,7510,87,55,23,52,351,61,00,9Испытательноенапряжение,кВОбмотка8U,нонениже1,2иневыше2,8ном.
ТожеРеостатыипускорегулировочныерезисторы(испытаниеможетпроводитьсясовместносцепямивозбуждения)—1(изоляциюможноиспытыватьсовместносизоляциейцепейвоз-буждения)Глава 18 Нормы приемосдаточных испытаний 99
1 Определение возможности включения без 4 Измерение сопротивления постоянномусушкимашинпостоянноготокатоку:
Следуетпроизводитьвсоответствиисуказа-а)обмотоквозбужденияЗначениесопро-ниямизавода-изготовителятивлениядолжноотличатьсяотданныхзавода-
2 Измерение сопротивления изоляции изготовите ляне более чем на 2%;
а)СопротивлениеизоляцииобмотокИзме-б)обмоткиякоря(междуколлекторнымипла-рениепроизводитсяприноминальномнапря-стинами)Значениясопротивленийдолжныот-жении об мот к идо 0,5кВвключительномегаом-личатьсяодноотдругогонеболеечемна10%,
метром на напряжение 500В,приноминальномзаисключениемслучаев,когдаколебанияобу-напряжении обмотки выше 0,5кВ—мегаомме-словленысхемойсоединенияобмоток;
т ром на напряжение 1000Вв)реостатовипускорегулировочныхре-Измеренноезначениесопротивленияизо-зисторовИзмеряетсяобщеесопротивление,
ляциидолжнобытьнеменееприведенноговпроверяетсяцелостьотпаекЗначениясопро-табл 187;тивленийдолжныотличатьсяотданныхзавода-б)Сопротивление изоляции бандажей изготовите ляне более чем на 10%
Измерениепроизводитсяотносительнокор-5 Снятие характеристики холостого хо даипусаиудерживаемыхимиобмотокиспытаниевитковойизоляцииИзмеренноезначениесопротивленияизоля-Подъемнапряженияследуетпроизводить:
ции должно быть не менее 0,5М Ом для генераторов постоянного тока до 130%но-
3 Испытание изоляции повышенным на пря-минальногонапряжения;длявозбудителей—
жениемпромышленнойчастотыдонаибольшего(потолочного)илиустановлен-Испытаниепроизводитсяпонормам,приве-ногозаводом-изготовителемнапряженияПриденным в табл 188 Продолжительность при-испытаниивитковойизоляциимашинсчисломложениянормированногоиспытательногона-полюсовболеечетырехсреднеенапряжениепряжения—1минмеждусоседнимиколлекторнымипластинамиОбмотки машин мощностью менее 3кВтдо-должно быть не выше 24ВПродолжительностьпускаетсянеиспытыватьиспытаниявитковойизоляции—3минТаблица 187СопротивлениеизоляцииR",МОм,приноминальномнапряжениимашин,ВТемператураобмотки,60
°С
102,75,38,09,310,8
201,853,75,456,37,5
301,32,63,84,45,2
400,851,752,52,93,5
500,61,21,752,02,35
600,40,81,151,351,6
700,30,50,80,91,0
750,220,450,650,750,9Таблица 188ИспытуемыйобъектИспытательноенапряжение,кВмашиныОбмоткаМашинывсехмощностей8U,ноне ниже 1,2ине выше 2,8Бандажи якоря Тоже 1Реостатыипускорегулировочные—1резисторы(испытаниеможет(изоляциюможноиспытыватьпроводитьсясовместносцепямисовместносизоляциейцепейвоз-возбуждения)буждения)Мощность,номинальноенапряжениеэлектродвигателя,видизоляцииобмотокзначениесопротивленияизоляции,МОмзначениекоэффициен-таабсорбцииR/R6015
1.Мощностьболее5МВт,термореактивнаяимикалентнаякомпаундированнаяизоляцияПритемпературе10–30°Ссо-противлениеизоляциинениже10МОмна1кВноминальноголинейногонапряженияНеменее1,3притемпературе10–30°С
2.Мощность5МВтиниже,напряжениевыше1кВ,термореактивнаяизоляция
3.Двигателисмикалентнойкомпаундированнойизоляцией,напряжениевыше1кВ,мощностьюот1до5МВтвключительно,атакжедвигателименьшеймощностинаружнойустановкистакойжеизоляцией,напряжениемвыше1кВНенижезначений,указанныхвтабл.1.8.10Неменее1,2
4.Двигателисмикалентнойкомпаундированнойизоляцией,напряжениевыше1кВ,мощностьюболее1МВт,кромеуказанныхвп.3Ненижезначений,указанныхвтабл.1.8.10—
5.Напряжениениже1кВ,всевидыизоляцииНениже1,0МОмпритемпера-туре10–30°С—
6.Обмоткаротора0,2—
7.Термоиндикаторыссоединительнымипрово-дами,подшипникиВсоответствиисуказаниямизаводов-изготовителейТаблица 189Мощность,номинальноенапряжениеэлектродвигателя,
значениесопротивленияизоляции,значениекоэффициен-МОмтаабсорбцииR/R
1 Мощность более 5МВт,термореактивная и При температуре 10–30°Ссо-Не менее 1,3
10М Ом на 1кВноминального 10–30°С
2 Мощность 5МВтиниже,напряжениевыше
1кВ,термореактивнаяизоляция
3 Д виг ат елис мика лент ной компаундированной Не ниже значений,указанных вНе менее 1,2изоляцией,напряжение выше 1кВ,мощностью табл 1810от 1до 5МВтвключительно,атакжедвигателижеизоляцией,напряжением выше 1кВ
4 Д виг ат елис мика лент ной компаундированной Не ниже значений,указанных—
изоляцией,напряжение выше 1кВ,мощностью в табл 1810более 1МВт,кроме указанных в п 3
5 Напряжение ниже 1кВ,все виды изоляции Не ниже 1,0МОмпритемпера-—
туре 10–30°С
6 Обмотка ротора 0,2—
7 Термоиндикаторы с соединительными про во-Всоответствиисуказаниямизаводов-изготовителейдами,подшипникиОтклонениеданныхполученнойхарактеристи-1 Определение возможности включения безнаходиться в пределах погрешности измерения 1кВ
6 Снятие нагрузочной характеристики Следу-Электродвигателипеременноготокавключа-етпроизводитьдлявозбудителейпринагрузкеютсябезсушки,еслизначениесопротивлениядозначениянениженоминальноготокавоз-изоляцииикоэффициентаабсорбцииненижебуж дения генератора Отклонение от заводской указанных в табл 189хар акте рис ти кине нормируется 2 Измерение сопротивления изоляции
7 Измерение воздушных зазоров между по-Допустимыезначениясопротивленияизоля-л юсами ции электродвигателей напряжением выше 1кВИзмеренияпроизводятсяумашинмощностьюдолжнысоответствоватьнормам,приведенным
200кВтиболееРазмерызазоравдиаметраль-в табл 1810нопротивоположныхточкахдолжныотличатьсяУсинхронныхэлектродвигателейиэлектро-о ди нот друг огоне более чем на 10%среднегодвигателейсфазнымроторомнанапряжениеразмеразазораДлявозбудителейтурбогенера-3кВи выше или мощностью более 1МВтпро-торов мощностью 300МВтиболееэтоотличиеизводитсяизмерениесопротивленияизоляциине должно превышать 5%р ото раме га омметром на напряжение 1000В
8 Испытан иена холостом ходу ип одна-Измеренноезначениесопротивлениядолжногрузкой быть не ниже 0,2МОмОпределяется предел регулирования частоты 3 Испытание повышенным напряжением про-вращенияилинапряжения,которыйдолженсо-мышленнойчастотыответствоватьзаводскимипроектнымданнымПроизводитсянаполностьюсобранномэлек-тродвигателе
1815 Электродвигатели переменного токаЭлектродвигателипеременноготоканапря-длякаждойфазывотдельностиотноситель-жени ем до 1кВиспытываются поп п 2,4 б,5,6 но корпуса при двух других,соединенныхсЭлектродвигателипеременноготоканапря-корпусомУдвигателей,неимеющихвыводовжени ем выше 1кВиспытываются поп п 1–6 каждой фазы в отдельности,допускаетсяпро-Температураобмотки,°ССопротивлениеизоляцииR",МОм,60приноминальномнапряженииобмотки,кВ
3–3,156–6,310–10,5Мощностьэлектродвига-теля,кВтНоминальноенапряжениеэлектродвигателя,кВИспытательноена-пряжение,кВ
1.ОбмоткастатораМенее1,0От1,0идо1000Ниже0.1Ниже0,1Выше0,10,8(2U+0,5)ном.0,8(2U+1)ном.0,8(2U+1),ном.нонеменее1,2От1000иболееДо3,3включительноСвыше3,3до6,6включительноСвыше6,60,8(2U+1)ном.0,8·2,5U,ном.0,8(2U+3)ном.
2.Обмоткароторасинхрон-ныхэлектродвигателей,предназначенныхдлянепосредственногопуска,собмоткойвозбуждения,замкнутойнарезисторилиисточникпитания——8-кратноеUном.системывозбуж-дения,нонеменее1,2инеболее2,8
3.Обмоткаротораэлектродвигателясфазнымротором——1,51U*,рнонеменее1,0
4.Резисторцепигашенияполясинхронныхдвига-телей——2,0
5.Реостатыипускорегули-рующиерезисторы——1,51U*,рнонеменее1,0
*U—напряжениенакольцахприразомкнутомнеподвижномротореиноминальномнапряженииpнастаторе.
Глава 18 Нормы приемосдаточных испытаний 101Таблица 1810дляэлектродвигателей(табл 189,п п 3,4)СопротивлениеизоляцииR",МОм,
приноминальномнапряженииобмотки,кВТемператураобмотки,°СТаблица 1811Мощностьэлектродвига-НоминальноенапряжениеИспытательноена-теля,кВтэлектродвигателя,кВпряжение,кВ
1 Обмотка статора Менее 1,0Ниже 010,8(2U+0,5)От 1,0идо 1000Ниже 0,10,8(2U+1)Выше 0,10,8(2U+1),
ноне менее 1,2От 1000и более До 3,3включительно 0,8(2U+1)Свыше 3,3до 6,60,8·2,5U,
Свыше 6,60,8(2U+3)
2 Обмотка ротора синхрон-——8-кратноеUныхэлектродвигателей,системывозбуж-предназначенныхдлядения,
непосредственногопуска,ноне менее 1,2собмоткойвозбуждения,ине более 2,8
3 Обмотка ротора——1,51U*,
электрод в и гате ляс фазным ноне менее 1,0ротором
4 Резистор цепи гашения——2,0полясинхронныхдвига-
5 Реостаты ипу скоре гули-——1,51U*,
рующиерезисторынонеменее1,0
*U—напряжениенакольцахприразомкнутомнеподвижномротореиноминальномнапряжениинастатореизводитьиспытаниевсейобмоткиотноситель-СухиеизаполненныенегорючимжидкимнокорпусадиэлектрикомтрансформаторывсехмощностейЗначенияиспытательныхнапряженийприве-испытываются поп п 1–7,12,14де ныв табл 1811 Продолжительность п рил о-1 Определение условий включения транс-женияиспытательногонапряжения—1минформаторов
4 Измерение сопротивления постоянному току Следует производить в со ответ с тв и ис указа-Измерениепроизводитсяприпрактическихо-ниямизавода-изготовителял одном состоянии машины 2 Измерение характеристик изоляцииа)Об мот кист ато раи ротора 1 Для трансформаторов напряжением до 35кВИзмерениепроизводитсяуэлектродвигате-включительно мощностью до 10MB•Аиду-лей на напряжение 3кВивышеПриведенныегогасящихреакторовсопротивлениеизоляциикодинаковойтемпературеизмеренныезначенияобмотокдолжнобытьненижеследующихзна-сопротивленийразличныхфазобмоток,атакжечений:
недолжныотличатьсядруготдругаиотис-T°С10203040506070обм,
ходныхданныхболеечемна2%;
R,М Ом 450300200130906040б)Реостатыипускорегулировочныерезис-Сопротивлениеизоляциисухихтрансформа-торов при температуре 20–30°СдолжнобытьДляреостатовипусковыхрезисторов,уста-дляобмотоксноминальнымнапряжением:
до 1кВвключительно—не менее 100МОм;
3кВивыше,сопротивлениеизмеряетсянавсехболее 1кВдо 6кВ—не менее 300МОм;
ответвленияхДляэлектродвигателейнапряже-более 6кВ—не менее 500МОмни ем ниже 3кВизмеряетсяобщеесопротивле-Дляостальныхтрансформаторовсопротив-ниереостатовипусковыхрезисторовипроверя-лениеизоляции,приведенноектемпературеетсяцелостностьотпаекизмеренийназаводе-изготовителе,должносо-Значениясопротивлениянедолжныотли-став л ять не менее 50%исходногозначениячатьсяотисходныхзначенийболеечемна10%
5 Проверка работы электрод в и гате ляна хо-

потерь(tg),приведенныектемпературеиз-лостомходуилисненагруженныммеханизмоммеренийназаводе-изготовителе,недолжныПродолжительностьпроверки—не менее 1ч
6 Проверка работы электрод в и гате ляп одна-ухудшения более чем на 50%
грузкойИзмерениесопротивленияизоляциииtgПроизводитсяпринагрузке,обеспечиваемойдолжнопроизводитьсяпритемпературеобмо-технологическимоборудованиемкмоментусда-токнениже:
чивэксплуатациюПриэтомдляэлектродвига-
10°С—утрансформаторовнапряжениемдотелясрегулируемойчастотойвращенияопреде-
150кВ;
20°С—утрансформаторовнапряжениемтепловоеивибрационноесостояниедвигателя
220–750кВ
1816 Силовые трансформаторы,автотранс-
Измерениеtgтрансформаторовмощностьюформаторы,масляныереакторыизаземляющиедо 1600кВ·Анеобязательнодугогасящиереакторы(дугогасящиекатушки)Измерениесопротивленияизоляциидоступ-Маслонаполненныетрансформаторымощ-ныхстяжныхшпилек,бандажей,полубанда-н остью до 630кВ·Аиспытываются поп п 1,2жейяремипрессующихколецотносительно
(толькосопротивлениеизоляции),11–14 активной с талии электростатических экранов,
Маслонаполненныетрансформаторымощно-относительнообмотокимагнитопроводапроиз-стьюдо1,6MB·Аиспытываются поп п 1,2,4,водитсявслучаеосмотраактивнойчастиИзме-
9,11–14 рен н ы е значения должны быть не менее 2МОм,
Маслонаполненныетрансформаторымощно-аизоляцииярмовыхбалок—не менее 0,5МОмстьюболее1,6MB·А,атакжетрансформаторыИзмеренияпроизводятсямегаомметромнана-собственных нужд электростанций независимо пря жени е 1000Вотмощностииспытываютсявполномобъеме,3 Испытание повышенным напряжением про-предусмотренномнастоящимпараграфоммышленнойчастоты:
а)изоляцииобмотоквместесвводамиИспы-та тельные напряжения при веде ныв табл 1812
1СопротивлениепостоянномутокуобмоткиротораПродолжительностьприложениянормирован-измеряетсяусинхронныхэлектродвигателейиасин-ногоиспытательногонапряжения—1минхронныхэлектродвигателейсфазнымроторомКласснапряженияобмотки,кВИспытательноенапряжениепоотношениюккорпусуидругимобмоткам,кВ,дляизоляцииОт0,05до136101520354,516,222,531,540,549,576,52,79,015,421,633,5——
Глава 18 Нормы приемосдаточных испытаний 103Таблица 1812
(сухихимаслонаполненных)ккорпусуидругимобмоткам,кВ,дляизоляцииКласснапряженияобмотки,кВОт 0,05до 14,52,7
316,29,0
622,515,4
1031,521,6
1540,533,5
2049,5—
3576,5—
Испытаниеповышеннымнапряжениемпро-ентамитрансформациинедолжнапревышатьмышленнойчастотыизоляцииобмотокмасло-значенияступенирегулированиянаполненных трансформаторов необязательно 6 Проверка группы соединения трех фазныхИспытаниеповышеннымнапряжениемпро-трансформаторовиполярностивыводоводно-мышленнойчастотыизоляцииобмотоксухихфазныхтрансформаторовтрансформаторовобязательноипроизводитсяПроизводится,еслиотсутствуютпаспортныепо нормам табл 1812дляаппаратовсоблег-данныеилиестьсомнениявдостоверностиэтихченнойизоляциейданныхГруппасоединенийдолжнасоответ-Импортныетрансформаторыразрешает-ствоватьпаспортнымданнымиобозначениямсяиспытыватьнапряжениями,указанныминащиткев табл 1812,лишьвтехслучаях,если они 7 Измерение потерь холостого ход аИз мере-непревышаютнапряжение,которымданныйнияпроизводятсяутрансформаторовмощно-трансформа торбы лиспы т анн аз аво дестью 100кВ·Аиболеепринапряжении,подво-Испытательноенапряжениезаземляющихдимомкобмоткенизшегонапряжения,равномре а кто ровна напряжение до 35кВаналогичноуказанномувпротоколезаводскихиспытанийприведеннымдлятрансформаторовсоответ-(паспорте),ноне более 380ВУтрехфазныхствующегокласса;трансформаторовпотерихолостогоходаизме-б)изоляциидоступныхстяжныхшпилек,ряютсяприоднофазномвозбуждениипосхе-прессующихколециярмовыхбалокИспытаниемам,применяемымназаводе-изготовителечастиИспытательноенапряжение—1кВПро-вэксплуатациюсоотношениепотерьнаразныхдолжительностьприложениянормированногофазахнедолжноотличатьсяотсоотношений,
испытательногонапряжения—1минприведенныхвпротоколезаводскихиспытаний
4 Измерение сопротивления обмоток по сто-(паспорте),более чем на 5%
янномутокуУоднофазныхтрансформаторовпривводевПроизводитсянавсехответвленияхСопро-эксплуатациюотличиеизмеренныхзначенийпо-т ив лени е должно отличать с яне более че мн ат ерь от исходны хне должно превышать 10%
2%отсопротивления,получен н огона таком же 71 Измерение сопротивления коротко г оза-ответвлениидругихфаз,илиотданныхзавода-мыкания(Z)трансформатораизготовителяИзмерениепроизводитсяутрансформаторовЗначениесопротивленияобмотокоднофаз-мощностью 125MB·АиболееныхтрансформаторовпослетемпературногоДлятрансформаторовсустройствомрегули-перерасчетанедолжноотличатьсяболеечемнарованиянапряженияподнагрузкойZизмеряет-
5%отисходныхзначенийсянаосновномиобоихкрайнихответвлениях
5ПроверкакоэффициентатрансформацииЗначенияZнедолжныпревышатьзначения,
Производитсянавсехступеняхпереключе-определенногопонапряжениюКЗ(U)трансфор-нияКоэффициенттрансформациидолженот-мат орана основном ответвлении более чем на 5%
личатьсянеболеечемна2%отзначений,полу-8 Проверка работы переключающего устрой-ченныхнатомжеответвлениинадругихфазах,стваилиотданныхзавода-изготовителяДлятранс-ПроизводитсявсоответствиисуказаниямиформаторовсРПНразницамеждукоэффици-завода-изготовителяКласснапряже-ния,кВДопустимыесопротивленияизоляции,МОм,неменеевторичныеобмотки*
3–35——50(1)—
110–220——50(1)—
330–75050(1)
*Сопротивленияизоляциивторичныхобмотокприведены:безскобок—приотключенныхвторичныхцепях,вскобках—сподключеннымивторичнымицепями.
9 Испытание ба кас ради ато рамиля мп п 1–7табл 1833,допускаетсянепроиз-Испытаниямподвергаютсявсетрансформа-водить испытания поп п 3,6,7табл 1833торы,кромегерметизированныхинеимеющихУтрансформаторов напряжением 110кВрасширителяИспытаниепроизводится:и выше масло испытывается поп п 1–7у трансформаторов напряжением до 35кВтабл 1833,аутрансформаторовспленочнойвключительно—гидравлическимдавлениемзащитоймасла—дополнительно поп 10столбамасла,высотакоторогонадуровнемза-УтрансформаторовсРПНмаслоизбакакон-полненного расширителя составляет 0,6м,заис-тактораустройстварегулированиянапряженияключениемтрансформаторовсволнистымиба-поднагрузкойиспытываетсявсоответствиискамиипластинчатымирадиаторами,длякоторыхинструкциейзавода-изготовителяРПНвысота столба масла принимается равной 0,3м;Изгерметизированныхтрансформаторовутрансформаторовспленочнойзащитойпробамасланеотбираетсямасла—созданиемвнутригибкойоболочкииз-Утрансформаторов напряжением 110кВибы точного давления воздуха 10кПа;выше,атакжеблочныхтрансформаторовсоб-уостальныхтрансформаторов—созданиемственныхнуждрекомендуетсяпроизводитьхро-
10кПавнадмасляномпространстверасширителягазовПродолжительностьиспытаниявовсехслу-Маслоизтрансформаторов,прибывающихчаях—не менее 3чТемпературамаславбакенамонтажсмаслом,приналичииудовлетво-прииспытанияхтрансформаторовнапряжени-ряющихнормампоказателейзаводскогоиспы-ем до 150кВвключительно—не ниже 10°С,тания,проведен н огоне более чем за 6месяцевостальных—не ниже 20°Сдовключениятрансформаторавработу,разре-Трансформаторсчитаетсямаслоплотным,ш ает с я испытывать только по показателя мп п 1если осмотром после испытания течь м асл анеи 2табл 1833обнаруженаУтрансформаторов мощностью до 630кВ·А
10 Проверка устройств охлаждения проверку масла допускается производить толь-Р ежи мп ус каи работы охлаждающих ко поп п 1и 2(визуально)табл 1833устройств должен соответствовать указаниям 14 Испытание включением толчком нан оми-завода-изготовителянальноенапряжение
11 Проверка средств за щи тыма слаВпроцессе 3–5-кратноговключениятрансфор-завода-изготовителяиметьместоявления,указывающиенанеудо-
12 Фазировка трансформа торо вв ле творительное состояние трансформатораДолжноиметьместосовпадениепофазамТрансформаторы,смонтированныепосхеме
13 Испытание трансформатор ног ома слабло кас генератором,рекомендуетсявключатьвСвежеемаслопередзаливкойвновьвво-сетьподъемомнапряженияснулядимыхтрансформаторов,прибывающих без 15 Испытание вводовмасла,должно быть испытано по показателям Следует производить в со ответ с тв и ис 1833п п 1–6,7–12табл 183316 Испытание встроенных трансформаторовУтрансформаторов напряжением до 35кВтокамаслорекомендуетсяиспытыватьпопоказате-Следует производить в со ответ с тв и ис 1817Таблица 1813Допустимыесопротивленияизоляции,МОм,неменееКласснапряже-ния,кВосновнаяизмерительныйвыводнаружныеслоивторичныеобмотки*промежуточныеобмоткиизоляция
3–351000——50(1)—
110–2203000——50(1)—
330–75050003000100050(1)1
*Сопротивленияизоляциивторичныхобмотокприведены:безскобок—приотключенныхвторичныхцепях,вскобках—сподключеннымивторичнымицепямиПредельныезначенияtg,%,основнойизоляциитрансформаторовтокананоминальноенапряжение,кВ
3–1520–35Бумажно-бакелитовая3,02,52,0————
Основнаябумажно-маслянаяиконденсаторнаяизоляция—2,52,01,0Неболее150%отизмеренногоназаводе,ноневыше0,8Глава 18 Нормы приемосдаточных испытаний 105Таблица 1814ЗначенияtgосновнойизоляциитрансформаторовтокаПредельныезначенияtg,%,основнойизоляциитрансформаторовтокананоминальноенапряжение,кВ
3–1520–35110220330500750Бумажно-бакелитовая 3,02,52,0————
Основнаябумажно-масляная—2,52,01,0Не более 150%
иконденсаторнаяизоляцияотизмеренногоназаводе,
ноне выше 0,8
1817 Измерительные трансформаторы тока 32 Испытание повышенным напряжениемизоляциивторичныхобмоток
1 Измерение сопротивления изоляцииизоляциивторичныхобмотоквместесприсое-трансформаторовтока,изоляцииизмерительно-
1кВбумажно-маслянойизоляцииконденсаторногоПродолжительностьприложенияиспытатель-типа производит с яме га омметром на 2500Вногонапряжения—1минИзмерениесопротивлениявторичныхобмо-
4 Снятие характеристик намагничиваниятокипромежуточныхобмотоккаскадныхтранс-Характеристикаснимаетсяповышениемна-форматоровтокаотносительноцоколяпроизво-д ит с яме га омметром на 1000Вначаланасыщения,ноне выше 1800ВПриналичииуобмотокответвленийхаракте-должны быть не менее приведенных в табл 1813ристикаснимаетсянарабочемответвленииУкаскадныхтрансформаторовтокасопротив-Снятаяхарактеристикасопоставляетсясти-токавцеломПринеудовлетворительныхрезуль-трансформаторовтока,однотипныхспроверяе-дополнительноизмеряетсяпоступеняммыми
2ИзмерениеtgизоляцииОтличияотзначений,измеренныхназаводе-Измеренияtgтрансформаторовтокасосновнойбумажно-маслянойизоляциейпроиз-трансформаторетока,однотипномспроверяе-водятся при напряжении 10кВмым,не должны превышать 10%
Измеренныезначения,приведенныектемпе-р атуре 20°С,должныбытьнеболееуказанныхточекв табл 1814
5 Измерение коэффициента трансформацииУкаскадныхтрансформаторовтокаtgосновнойизоляцииизмеряетсядлятрансфор-маторатокавцеломПринеудовлетворитель-исправномтрансформаторетока,однотипномсныхрезультатахтакихизмеренийtgосновнойпроверяемым,не должно превышать 2%
изоляциидополнительнопроизводитсяизмере-
6 Измерение сопротивления вторичных об-ниепоступеняммотокпостоянномутоку
3 Испытание повышенным напряжением про-мы ш ленной частоты 50Гцто кана напряжение 110кВивыше
31 Испытание повышенным напряжениемЗначенияиспытательногонапряженияоснов-ной изоляции при веде ныв табл 1814 Дли-не должно превышать 2%Присравнениииз-тельностьиспытаниятрансформаторовтока—
1минДопускаетсяпроведениеиспытанийтранс-приводитьсякзаводскойтемпературеПриформаторовтокасовместносошиновкойТрансформаторы тока напряжением более 35кВнеподвергаютсяиспытаниямповышеннымна-температурепряжениемКласснапряжения,кВДопустимыесопротивленияизоляции,МОм,неменее
3–3550(1)
110–50050(1)
*Сопротивленияизоляциивторичныхобмотокприведены:безскобок—приотключенныхвторичныхцепях;вскобках—совместносподключеннымивторичнымицепями.
Класснапряжения,кВИспытательноенапряжение,кВ,дляаппаратовсизоляцией
21,628,837,849,558,585,513213248——11,718,928,843,2——
7 Испытания трансформаторного масла Измерение сопротивления изоляции в тори ч-Привводевэксплуатациютрансформаторовныхобмоток,атакжесвязующихобмотокка-токатрансформаторноемаслодолжнобытьис-скадныхтрансформаторовнапряженияпроиз-п ы танов со ответ с тв и истребованиям ип п 1–6водит с яме га омметром на напряжение 1000Втабл 1833,ау герметичны хи поп 10 Измеренные значения сопротивления изо-Умаслонаполненныхкаскадныхтрансформа-ляциидолжныбытьнеменееприведенныхвторов тока оценка состояния трансформаторного табл 1815маславкаждойступенипроводитсяпонормам,12 Испытание повышенным напряжениемсоответствующим рабочему напряжению ступени частоты 50Гц
8 Испытание встроенных трансформаторов Испытание изоляции об мот киВ Нповышен-ток аным напряжением частоты 50ГцпроводятсядляПроизводится поп п 1,32,4–6 Измерение трансформ ато ровна пря жени яс изоляцией всехсопротивленияизоляциивстроенныхтрансфор-выводовобмоткиВНэтихтранарорматоровнаматоровтокапроизводитсямегаомметромнаноминальноенапряжениенапряжение 1000ВЗначенияиспытательногонапряженияоснов-Измеренноесопротивлениеизоляциибезвто-ной изоляции при веде ныв табл 1816ричныхцепейдолжнобытьнеменее10МОмДлительностьиспытаниятрансформаторовДопускаетсяизмерениесопротивленияизо-напряжения—1минсовторичнымицепямиИзмеренноесопротив-изоляциивторичныхобмотоквместесприсое-лени е изоляции должно быть не менее 1МОмдиненнымикнимцепямипринимаетсяравным
1818 Измерительные трансформаторы на-пряжения
1 Электромагнитные трансформаторы на-13 Измерение сопротивления обмоток по-пряжениястоянномутоку
11 Измерение сопротивления изоляции об-Измерениесопротивленияобмотокпостоян-мотокномутокупроизводитсяусвязующихобмотокИзмерениесопротивленияизоляцииобмоткикаскадныхтрансформаторовнапряженияВНтрансформаторовнапряженияпроизводитсяОтклонениеизмеренногосопротивленияоб-м е га омметром на напряжение 2500ВмоткипостоянномутокуотпаспортногозначенияТаблица 1815Класснапряжения,кВосновнаяизоляциявторичныеобмотки*связующиеобмотки
3–3510050(1)1
110–50030050(1)1цепях;вскобках—совместносподключеннымивторичнымицепямиТаблица 1816Испытательноенапряжение,кВ,дляаппаратовсизоляциейнапряжения,кВ
32421,61311,7
63228,82118,9
104237,83228,8
155549,54843,2
206558,5——
359585,5——
Глава 18 Нормы приемосдаточных испытаний 107превышать 2%Присравненииизмеренногозна-трансформаторноемаслодлязаливки(до-ченияспаспортнымиданнымиизмеренноезна-ливки)электромагнитногоустройствадолжночениесопротивлениядолжноприводитьсяктем-бытьиспытановсоответствиистребованиямипер атуре заводских испытаний При ср а вне ни исп п 1–6табл 1833другимифазамиизмерениянавсехфазахдолж-27 Испытание вентильных разрядниковн ы проводиться пр иодной и той же температуре Проводится согласно указаниям 1831
14 Испытание трансформаторного маслаПри вв одев эксплуатацию трансформаторов 1819 Масляные выключателинапряжениямаслодолжнобытьиспытановсо-
1 Измерение сопротивления изоляции:
ответ с тв и истребованиям ип п 1–6табл 1832а)подвижныхинаправляющихчастей,
Умаслонаполненныхкаскадныхтрансфор-выполненныхизорганическихматериаловотдельныхступеняхпроводитсяпонормам,со-
2500Вответствующимрабочемунапряжениюступени
2 Емкостные трансформаторы напряженияменьшезначений,приведенныхниже:
21 Испытание конденсаторов делит елейна-Номинальное 3–1015–150220–500Испытаниеконденсаторовделителейнапря-женияпроводитсявсоответствиистребования-выключателя,кВми 1827Сопротивление 100030005000
22 Измерение сопротивления изоляцииизоляции,МОмэлектромагнитногоустройстваИзмерениесопротивленияизоляцииобмотокб)вторичныхцепей,электромагнитоввклю-проводит с яме га омметром на 2500ВченияиотключенияитпПроизводитсявсоот-Сопротивлениеизоляциинедолжноотли-вет с тв и ис 1837чатьсяотуказанноговпаспортеболеечемна2Испытаниевводов
30%вхудшуюсторону,но составлять не менее Производится в со ответ с тв и ис 1834
300М Ом 3 Оценка состояния внутри баковой изоляции
23 Испытание электромагнитного устройств аи изоляции д уго гаси тельных устройствповышенным напряжением частоты 50ГцОценкапроизводитсяубаковыхмасляныхвы-Испытаниямподвергаетсяизоляциявто-ключ ат елейна напряжение 35кВвтомслучае,
ричныхобмотокэлектромагнитногоустрой-еслиприизмеренииtgвводовнаполностьюствасобранномвыключателеполученыповышенныеИспытательноенапряжение—1,8кВзначенияпосравнениюснормами,приведенны-Длительностьприложениянапряжения—м ив табл 1830
1минВнутрибаковаяизоляцияиизоляциядуго-
24 Измерение сопротивления обмоток по-гасительныхустройствподлежатсушке,еслистоянномутокуисключениевлиянияэтойизоляцииснижаетПривводевэксплуатациюизмерениесо-измеренныйtgболеечемна4%(абсолютноепротивленияобмотокпостоянномутокупроиз-значение)водит с яна всех положениях переключающего 4 Испытание изоляции повышенным на пря-устройстважениемпромышленнойчастоты:
Измеренныезначения,приведенныектемпе-а)изоляциивыключателейотносительноратурепризаводскихиспытаниях,недолжныкорпусаилиопорнойизоляцииПроизводит-отличаться от указанных в паспорте более ч емся для выключателей напряжением до 35кВна 5%Испытательноенапряжениедлявыключате-
25 Измерение токаи потерь холостого хо далей принимается в соответствии сданнымиИзмерениетокаипотерьхолостогоходапро-табл 1816 Продолжительность приложенияизводитсяпринапряжениях,указанныхвзавод-нормированногоиспытательногонапряже-скойдокументацииния—1минИзмеренныезначениянедолжныотличатьсяАналогичномуиспытаниюдолжнаподвер-от указанных в паспорте более чем на 10%гатьсяизоляциямежконтактныхразрывовмас-
26Испытаниетрансформаторногомаслаизляныхвыключателей6–10кВ;
электромагнитногоустройстваб)изоляциивторичныхцепейиобмотокэлек-ЗначениепробивногонапряжениямаслатромагнитоввключенияиотключенияЗначениедолжно быть не менее 30кВиспытательногонапряжения—1кВПродолжи-Сопротивлениеизоляции,МОм,приноминальномнапряжениивыключателя,кВдо1015–150220ивышеОпорныйизолятор,воздухопроводитяга(каждоевотдельности),изготовленныеизфарфорательностьприложениянормированногоиспыта-10 Проверка минимального напряжения(дав-тельногонапряжения—1минления)срабатываниявыключателей
5 Измерение сопротивления постоянному Проверками ним альн огона пря жени яс раба-току:тыванияпроизводитсяпополюсноувыключате-а)контактовмасляныхвыключателейИзме-лейспополюснымиприводамиряетсясопротивлениетоковедущейсистемыпо-Минимальноенапряжениесрабатываниялюсавыключателяиотдельныхегоэлементовдолжносоответствоватьнормам,установлен-Значениесопротивленияконтактовпостоянномунымзаводами-изготовителямивыключателейтокудолжносоответствоватьданнымзавода-Значениедавлениясрабатыванияпневмопри-изготовителя;водов должно быть на 20–30%меньшенижнегоб)шунтирующихрезисторовдугогасительныхпределарабочегодавленияустройств Измеренное значение сопротивления 11 Испытание выключателей многократнымидолжноотличатьсяотзаводскихданныхнебо-опробованиямилее чем на 3%;Многократныеопробованиявыключателей—
в)обмотокэлектромагнитоввключенияивыполнениеоперацийвключенияиотключенияотключения,значениесопротивленийобмотокисложныхциклов(ВОбезвыдержкивременидолжносоответствоватьуказаниямзаводов-обязательныдлявсехвыключателей;ОВиОВОизготовителейобязательныдлявыключателей,предназначен-
6 Измерение временных характеристик вы-ныхдляработыврежимеАПВ)должныпро-ключателейизводитьсяприноминальномнапряжениинаИзмерениевременныххарактеристикпро-выводахэлектромагнитовЧислооперацийиизводитсядлявыключателейвсехклассовсложныхциклов,подлежащихвыполнениювы-напряженияИзмерениескоростивключенияключателем,должносоставлять:
иотключенияследуетпроизводитьдлявы-3–5операцийвключенияиотключения;
ключ ат елей 35кВивыше,когда это требуется 2–3циклакаждоговидаинструкциейзавода-изготовителя Измеренные 12 Испытание трансформатор ног ома славы-характеристикидолжнысоответствоватьуказа-ключателейниямзаводов-изготовителейУбаковыхвыключателейвсехклассовнапря-
7 Измерение хода подвижных частей(тра-жений и малообъемных выключателей 110кВиверс)выключателя,вжимаконтактовпривклю-вышеиспытаниемаслапроизводитсядоипослечении,одновременностизамыканияиразмыка-заливкимаславвыключателинияконтактовУмалообъемных выключателей до 35кВмас-Полученныезначениядолжнысоответство-лоиспытываетсядозаливкивдугогасительныеватьуказаниямзаводов-изготовителейкамерыИспытаниемаслапроизводитсявсоот-
8 Проверка регулировочны хи установочных вет с тв и исп п 1,3,4,5табл 1833характеристикмеханизмов,приводовивыклю-13 Испытание встроенных трансформаторовчателейтокаПроизводитсявобъемеипонормаминструк-Производится в со ответ с тв и ис 1817цийзаводов-изготовителейипаспортовдля
1820 Воздушные выключателикаждоготипаприводаивыключателя
9 Проверка действия механизма свободного 1 Измерение сопротивления изоляции:
расцепленияа)опорныхизоляторов,изоляторовгаситель-Механизмсвободногорасцепленияприводаныхкамериотделителей,изолирующихтягидолженпозволятьпроизводитьоперацииот-воздухопроводоввыключателейвсехклассовключениянавсемходеконтактов,тевлюбойнапряженийПроизводитсямегаомметромнамо мен тот начала операции включения напряжение 2,5кВТаблица 1817ИспытуемыйобъектСопротивлениеизоляции,МОм,приноминальномнапряжениидо 1015–150220ивышеОпорныйизолятор,воз д ухо проводи тяга 100030005000
(каждоевотдельности),изготовленныеизфарфораСопротивлениеконтураполюса,мкОм,неболееВВН-330-15ВВ-330 БВВ-500 БВВБ-110,ВВБМ-110 Б,ВВБК-110 БВВД-220 Б,ВВБК-220 БВВБ-500 АВВБ-750 АВНВ-330-40,ВНВ-330-63,ВНВ-500-40,ВНВ-500-63ВНВ-750Примечания:1.Предельныезначениясопротивленийодногоэлемента(разрыва)гасительнойкамерыиотделителяиодногодугогасительногоустройствамодуля:выключателейсерииВВН—20мкОм,серийВВУ,ВВБ,ВВД,ВВБК—80мкОм,серииВНВ—70мкОм.2.УвыключателейтипаВВнапряжением330–500кВзначениясопротивленийследующихучастковтокове-дущихконтуровнедолжныпревышать:50мкОм—дляшин,соединяющихгасительнуюкамерусотделением;80мкОм—дляшины,соединяющейдвеполовиныотделителя;110мкОм—дляпереходасаппаратноговыводаотделителянасоединительнуюшину.3.Значениясопротивленийкаждогоразрывадугогасительногоустройствавыключателей330–750кВсерииВНВнедолжныпревышать35мкОм.
Глава 18 Нормы приемосдаточных испытаний 109Вслучаенеобходимостиизмерениесопро-б)обмотокэлектромагнитоввключенияиот-тивленияизоляцииопорныхизоляторов,изоля-ключениявыключателейУстанавливаетсядляпроизводитьсустановкойохранныхколецназавода-изготовителя;
внешнейповерхностив)результатыизмеренийсопротивленияэле-нижезначений,приведенных в табл 1817;резисторовдолжнысоответствоватьзаводскимб)вторичныхцепей,обмотокэлектромагни-нормам,приведенным в табл 1819то в включения и отключения Производится в 4 Проверка характеристик выключателясо ответ с тв и ис 1837 Характеристики выключателя,снятыепри
2 Испытание повышенным напряжением про-номинальном,минимальномимаксимальноммышленнойчастоты:рабочихдавленияхприпростыхоперацияхиа)изоляциивыключателейОбязательнодлясложныхциклах,должнысоответствоватьдан-выключателей до 35кВОпорнуюфарфоровуюнымзавода-изготовителяизоляцию выключателей следует испытывать 5 Проверка минимального напряжения ср а-повышеннымнапряжениемпромышленнойбатываниявыключателячастоты в со ответ с тв и ис табл 1816 Продол-Электромагнитыуправлениявоздушныхвы-жительностьприложениянормированногоис-ключателейдолжнысрабатыватьпринапряже-пытательногонапряжения—1мин;ни ине более 0,7Uприпитанииприводаотб)изоляции вторичных цепей и обмоток исто ч ни капо сто ян ног ото каине более 0,65UэлектромагнитовуправленияПроизводитсявприпитанииотсетипеременноготокачерезсо ответ с тв и ис 1837 выпрямительные устройств аи наибольшем р а-
3 Измерение сопротивления постоянному току:бочемдавлениисжатоговоздухаврезервуараха)контактоввоздушныхвыключателейвсехвыключателяНапряжениенаэлектромагнитыклассовнапряженияИзмерениюподлежитсо-должноподаватьсятолчкомпротивлениеконтактовкаждогоэлементагаси-6 Испытание выключателя многократнымтельнойкамеры,отделителявотдельностиНаи-включениемиотключениембольшиедопустимыезначениясопротивленияКоличествооперацийисложныхциклов,вы-контактоввоздушныхвыключателейприведеныполняемыхкаждымвыключателем,устанавли-в табл 1818;в ает с я согласно табл 1820Таблица 1818ТипвыключателяСопротивлениеконтураполюса,мкОм,неболееВВН-330-15460ВВ-330 Б380ВВ-500 Б500ВВБ-110,ВВБМ-110 Б,ВВБК-110 Б80ВВД-220 Б,ВВБК-220 Б300ВВБ-500 А900ВВБ-750 А1200ВНВ-330-40,ВНВ-330-63,ВНВ-500-40,ВНВ-500-63150ВНВ-750230Примечания:
1 Предельные значения со против лени йодного элемента(разрыва)гасительнойкамерыиотделителяиодногодугогасительногоустройствамодуля:выключателейсерииВВН—20мкОм,серийВВУ,ВВБ,ВВД,
ВВБК—80мкОм,серииВНВ—70мкОм
2 УвыключателейтипаВВнапряжением 330–500кВзначениясопротивленийследующихучастковтокове-дущихконтуровнедолжныпревышать:
50мкОм—дляшин,соединяющихгасительнуюкамерусотделением;
80мкОм—дляшины,соединяющейдвеполовиныотделителя;
110мкОм—дляпереходасаппаратноговыводаотделителянасоединительнуюшину
3 Значения сопротивлений к аж дог ораз р ы вад уго гаси тельного устройства выключателей 330–750кВсерииВНВне должны превышать 35мкОмСопротивленияодногоэлемента,ОмВВН-110-6ВВШ-110 Б,ВВШ-150 БВВН-154-8,ВВН-220-10,ВВН-220-15,ВВН-330-15ВВ-330,ВВ-500ВВУ-35ВВУ-110 БВВБ-110,ВВБ-220 БВВБМ-110 Б,ВВД-220 БВВБК-110 Б,ВВБК-220 БВНВ-330-63,ВНВ-500-63150±5150+4–215000±15014140±1404,6–0,255±0,3(нижниймодуль)100±2(верхниймодуль)100±250±147,5+1–0,575+1–3Примечание.Сопротивленияшунтирующихрезисторов,подлежащихустановкенаодномпо-люсевыключателя,недолжныотличатьсядруготдругаболее,чемдопускаетсязаводскойин-струкцией.
1.Включение
2.ОтключениеТожеТоже
3.ВО—«——«—
4.Включение
5.ОтключениеТоже—«—
6.ВО—«——«—
7.Включение—«—
8.ОтключениеТоже—«—
9.ОВ—«——«—
10.Включение0,7номинального
11.ОтключениеТожеТоже
12.ВО—«—
13.ОВО—«—Тоже
14.ОВО—«—
Примечание.Привыполненииоперацийисложныхциклов(пп.4–9,12–14)должныбытьсня-тызачетныеосциллограммы.
Таблица 1819ТипвыключателяСопротивленияодногоэлемента,ОмВВН-110-6150±5
+4ВВШ-110 Б,ВВШ-150 Б150
–2ВВН-154-8,ВВН-220-10,ВВН-220-15,ВВН-330-1515000±150ВВ-330,ВВ-50014140±140ВВУ-354,6–0,25ВВУ-110 Б5±0,3(нижниймодуль)
100±2(верхниймодуль)ВВБ-110,ВВБ-220 Б100±2ВВБМ-110 Б,ВВД-220 Б50±1
+1ВВБК-110 Б,ВВБК-220 Б47,5
–0,5ВНВ-330-63,ВНВ-500-6375
–3ПримечаниеСопротивленияшунтирующихрезисторов,подлежащихустановкенаодномпо-люсевыключателя,недолжныотличатьсядруготдругаболее,чемдопускаетсязаводскойин-струкциейТаблица 1820ициклов
1 Включение Наименьшее срабатывание Номинальное 3
2 Отключение Тоже Тоже 3
3 ВО—«——«—2
4 Включение Наименьшее рабочее—к—3
5 Отключение Тоже—«—3
6 ВО—«——«—2
7 Включение Номинальное—«—3
8 Отключение Тоже—«—3
9 О В—«——«—2
10 Включение Наибольшее рабочее 0,7номинального 2
11 Отключение Тоже Тоже 2
12 ВО—«—Номинальное 2
13 О ВО—«—Тоже 2
14 О ВОНаименьшеедляАПВ—«—2ПримечаниеПривыполненииоперацийисложныхциклов(п п 4–9,12–14)должныбытьсня-тызачетныеосциллограммыГлава 18 Нормы приемосдаточных испытаний 111
7 Испытание конденсаторов делит елейна-предписанныезаводскимиинструкциямиРе-пряжениявоздушныхвыключателейзультатыпроверокиизмеренийдолжнысоот-Производитсявсоответствиис1830ветствоватьпаспортнымданным
7 Испытание выключателей многократными
1821 Эле газовые выключателиопробованиями
1 Измерение сопротивления изоляции вто-Многократныеопробования—выполнениеоперацийвключенияиотключенияислож-управленияныхциклов(ВОбезвыдержкивременимеждуоперациями—длявсехвыключателей;ОВиуказаниям раздела 1837ОВО—длявыключателей,предназначенных
2 Испытание изоляции выключателядляработыврежимеАПВ)—должныпроиз-
21 Испытание изоляции дол ж новы пол-согласно табл 1816 Допускает с яне про из во-дитьиспытаниевыключателей,заполненныхэлегазомназаводе-изготовителеинеподлежа-табл 1820 Производятся при номинальномщихвскрытиювтечениевсегосрокаслужбынапряжениинавыводахэлектромагнитовпри-
22 Испытание изоляции вторичных цепей ивоздухаприводавыполняться в со ответ с тв и ис указаниями 1837Числооперацийисложныхциклов,подле-
3 Измерение сопротивления постоянномужащихвыполнениювыключателем,должносо-токуставлять:
31 Измерение сопротивления главной цепи
3–5операцийвключенияиотключения;
Сопротивлениеглавнойцепидолжноизмерять-
2–3циклакаждоговидасякаквцеломвсеготоковедущегоконтурапо-
8 Проверка герметичностилюса,такиотдельнокаждогоразрывадугогаси-Проверкагерметичностипроизводитсяспо-тельногоустройствамощьютечеискателяПрииспытаниинагерме-Измеренныезначениядолжнысоответство-тичностьщупомтечеискателяобследуютсяме-ватьнормамзавода-изготовителяИзмерениянепроизводятсяувыключателей,
швоввыключателязаполненныхэлегазомназаводе-изготовителеиРезультатиспытаниянагерметичностьсчи-таетсяудовлетворительным,еслитечеискательслужбынепоказываетутечкиИспытаниепроизводится
32Измерениесопротивленияобмотокприноминальномдавленииэлегазаэлектромагнитовуправленияидобавочныхре-
9 Проверка содержания в л агив эле газе Со-зистороввихцепиИзмеренныезначениясо-заполнениемвыключателяэлегазомнаосно-завода-изготовителяванииизмеренияточкиросыТемператураточ-
4 Проверка минимального напряжения ср а-батываниявыключателей
50°СВыключателидолжнысрабатыватьприна-
10 Испытание встроенных трансформаторовпря жени ине более 0,85Uприпитанииприво-токадаотисточникапостоянноготока;0,7UприИспытаниядолжнывыполнятьсявсоответ-с тв и ис 1817номинальномдавленииэлегазавполостяхвы-
1822 Вакуумные выключателирезервуарахприводаНапряжениенаэлектро-магнитыдолжноподаватьсятолчком
5 Испытание конденсаторов делит елейна-указаниям 18301837Значениеизмереннойемкостидолжносоот-2 Испытание изоляции повышенным на пря-ветствоватьнормезавода-изготовителя жени ем частоты 50Гц
6 Проверка характеристик выключателя 21 Испытание изоляции выключателяПрипроверкеработыэлегазовыхвыключа-Значениеиспытательногонапряженияприни-телейдолжныопределятьсяхарактеристики,мается согласно табл 1816Типразъединителя(отделителя)Номинальноенапряжение,кВНоминальныйток,АСопротивление,мкОмРОНЗРЛН35–200
60010001500–2000
22 Испытание изоляции вторичных цепей и че ни е сопротивления должно соответствоватьобмотокэлектромагнитовуправленияданнымзавода-изготовителя;
Испытанияпроизводятсясогласноуказаниямб)обмотокэлектромагнитовуправленияЗна-
1837 че ни е сопротивления должно соответствовать
3 Проверка минимального напряжения ср а-даннымзавода-изготовителя:
4 Проверка действия механизма свободногобатываниявыключателярасцепленияЭлектромагнитыуправлениявакуумныхвы-Механизмсвободногорасцепленияпроверя-ключателейдолжнысрабатывать:
е т с я в работ ев со ответ с тв и ис 1819,п 9электромагнитывключения—принапряже-
5 Проверка срабатывания привода при пони-ни ине более 0,85U;
женномнапряженииэлектромагнитыотключения—принапряже-Производится в со ответ с тв и ис 1819,п 10ни ине более 0,7U
6 Испытание выключателя нагрузки много-
4 Испытание выключателей многократнымикратнымопробованиемЧислооперацийисложныхциклов,подлежа-Производится в со ответ с тв и ис 1819,п 11щихвыполнениювыключателемприноминаль-
1824 Разъединители,отделителиикоротко-номнапряжениинавыводахэлектромагнитов,
должносоставлять:
3–5операцийвключенияиотключения;1 Измерение сопротивления изоляции:
2–3циклаВОбезвыдержкивременимеждуа)поводковитяг,выполненныхизорганиче-операциямискихматериаловПроизводитсямегаомметром
5 Измерение сопротивления постоянномуна напряжение 2,5кВСопротивлениеизоляциитоку,измерениевременныххарактеристиквы-должнобытьненижезначений,приведенныхвключателей,измерениеходаподвижныхчастей
1819,п 1 а;
иодновременностизамыканияконтактовб)многоэлементныхизоляторовПроизво-Производятся,еслиэтотребуетсяинструкци-д ит с я в со ответ с тв и ис 1835;
ейзавода-изготовителяв)вторичныхцепейиобмотокэлектромагни-товуправленияПроизводитсявсоответствиис
1823 Выключатели нагрузки
2 Испытание повышенным напряжением про-ричныхцепейиобмотокэлектромагнитовуправ-мышленнойчастоты:
ленияа)изоляцииразъединителей,отделителейиПроизводится в со ответ с тв и ис 1837короткозамыкателейПроизводитсявсоответ-с тв и ис табл 1816;
б)изоляциивторичныхцепейиобмотока)изоляциивыключателянагрузкиПроизво-электромагнитовуправленияПроизводитсявд ит с я в со ответ с тв и ис табл 1816;
со ответ с тв и ис 1837
3 Измерение сопротивления постоянному току:
а)измерениедолжновыполнятьсямеждуточками«контактныйвывод—контактныйвы-а)контактоввыключателяПроизводитсяиз-вод»Результатыизмеренийсопротивлениймерениесопротивлениятоковедущейсистемыдолжнысоответствоватьзаводскимнормам,аполюсаикаждойпарырабочихконтактовЗна-приихотсутствии—данным табл 1821;
Таблица 1821ТипразъединителяНоминальноенапряжение,Номинальныйток,Сопротивление,
(отделителя)кВАмкОмРОНЗ5002000200РЛН35–200600220Остальные типы Все классы 600175напряжения 1000120
1500–200050Класснапряжения,кВИспытательноенапряжение,кВ,ячейкисизоляциейКласснапряжения,кВИспытательноенапряжение,кВ,ячейкисизоляциейДо0,693610121,628,837,849,558,585,5Глава 18 Нормы приемосдаточных испытаний 113б)обмотокэлектромагнитовуправленияСопротивлениеизоляцииполностьюсобран-соответствоватьданнымзаводов-изготовителейнихоборудованиемиузламидолжнобытьне
4 Измерение вытягивающих усилий под в и ж-менее 100МОмныхконтактовизнеподвижныхПринеудовлетворительныхрезультатахис-Производитсяуразъединителейиотделите-пытанийизмерениесопротивленияпроизво-лей 35кВИзмерениезначениявытягивающихдитсяпоэлементно,приэтомсопротивлениеусилийприобезжиренномсостоянииконтакт-ныхповерхностейдолжнысоответствоватьдан-менее 1000МОм;испытаниекомплектныхрас-нымзавода-изготовителяпределительныхустройств,заполненныхэлега-
5 Проверка работы разъединителя,отдели-зомназаводе-изготовителеинеподлежащихтеляикороткозамыкателявскрытиювтечениевсегосрокаслужбы,непро-изводится;
быть проверены выполнением 5операцийвклю-б)вторичныхцепейПроизводитсямегаомме-чен ия и 5операцийотключеният ром на напряжение 500–1000ВСопротивлениеизоляциикаждогоприсоеди-нениявторичныхцепейсовсемиприсоединен-
5операцийвключенияитакогожечислаопера-нымиаппаратами(реле,приборами,вторичныминавыводахэлектромагнитовиэлектродвигате-лейуправленияитп)должно быть не менее 0,5МОм
6 Определение временных характеристик 2 Испытание повышенным напряжением про-Производитсяукороткозамыкателейпримышленнойчастоты:
включениииуотделителейприотключенииа)изоляциипервичныхцепейячеекКРУиИзмеренныезначениядолжнысоответствоватьКРУНИспытательноенапряжениеполностьюданнымзавода-изготовителясмонтированныхячеекКРУиКРУНпривкачен-
7 Проверка работы механической блокировкиБлокировканедолжнапозволятьоперирова-д вер яху казанов табл 1822ниеглавныминожамипривключенныхзазем-ляющихножах,инаоборотиспытательногонапряжения—1мин;
1825 Комплектные распределительные б)изоляциивторичныхцепейПроизводитсянапряжением 1кВПродолжительностьприло-
(КРУиКРУН)жениянормированногоиспытательногонапря-НормыиспытанийэлементовКРУ(масляныхжения—1минвыключателей,измерительныхтрансформато-3 Измерение сопротивления постоянномуров,выключателейнагрузки,вентильныхраз-рядников,предохранителей,разъединителей,
Сопротивлениеразъемныхиболтовыхсоеди-силовыхтрансформаторовитрансформаторно-гомасла)приведенывсоответствующихпара-значений,приведенных в табл 1823графахнастоящейглавы
4 Механические испытания
1 Измерение сопротивления изоляции:Производятсявсоответствиисинструкциямиа)первичныхцепейПроизводитсямегаомме-завода-изготовителяКмеханическимиспыта-т ром на напряжение 2,5кВниямотносятся:
Таблица 1822Испытательноенапряжение,кВ,Испытательноенапряжение,кВ,
Класснапряжения,Класснапряжения,
кВкВДо 0,6911155549,5
32421,6206558,5
63228,8359585,5
104237,8Измеряемыйэлемент*
1.ВтычныеконтактыпервичнойцепиДопустимыезначениясопротивленияконтактовприведенывзаводскихинструкциях.Вслучаях,еслизначениясопротивленияконтактовнеприведенывзаводскихинструкциях,онидолжныбытьнеболее:дляконтактовна400А—75мкОм;дляконтактовна630А—60мкОм;дляконтактовна1000А—50мкОм;дляконтактовна1600А—40мкОм;дляконтактовна2000Аивыше—33мкОм
2.СвязьзаземлениявыдвижногоэлементаскорпусомНеболее0,1Ом
*Измерениевыполняется,еслипозволяетконструкцияКРУ.
Класснапряжения,КвИспытательноенапряжение,кВ,токопроводасизоляциейсмешанной(керамическойиизтвердыхорганическихматериалов)До0,696101535128,837,849,585,5а)в каты в ание и выкатывание выдвижных бор очная разборка 1–2болтовыхсоединенийэлементовспроверкойвзаимноговхождениятокопроводасцельюпроверкикачествавыпол-разъединяющихконтактов,атакжеработышто-ненияконтактныхсоединенийрок,блокировок,фиксаторовитп;Сварныесоединенияподвергаютсяосмо-б)проверкаработыисостоянияконтактовза-трувсоответствиисинструкциейпосваркеземляющегоразъединителяалюминияилиприналичиисоответствую-щейустановки—контролюметодомрент-
1826 Комплектные токопроводы(шинопро-гено-илигаммадефектоскопииилидругимводы)рекомендованнымзаводом-изготовителемОбъеминормыиспытанийоборудования,способомприсоединен ног ок токопроводу и ш и но проводу 3 Проверка состояния изоляционных про-
(генератор,силовыеиизмерительныетранс-кладокформаторыитп),приведенывсоответствую-Производитсяутокопроводов,оболочкищихпараграфахнастоящейглавыкоторыхизолированыотопорныхметаллокон-
1 Испытание повышенным напряжением про-струкцийПроверкацелостиизоляционныхпро-мышленнойчастотыкладокосуществляетсяпутемсравнительныхиз-Испытательноенапряжениеизоляциитоко-меренийпадениянапряжениянаизоляционныхпроводаприотсоединенныхобмоткахгенера-прокладкахсекциифазыилиизмерениятока,
тора,силовыхтрансформаторовнапряженияпроходящеговметаллоконструкцияхмеждуустанавливается согласно табл 1824 станинами секций Критерии от сут с тв и яко рот-Длительностьприложениянормированногоис-козамкнутыхконтуроввтокопроводахгенера-пытательногонапряженияктокопроводу—1мин торного напряжения при веде ныв табл 1825
2 Проверка качества выполнения бол то вы хи 4 Осмотри проверка устройства искусствен-сварныхсоединенийногоохлаждениятокопроводаВыборочнопроверяетсязатяжкаболтовыхПроизводитсясогласноинструкциизавода-соединенийтокопровода,производитсявы-изготовителяТаблица 1823Измеряемыйэлемент*Допустимыезначениясопротивления
1 В ты ч н ы е контакты первичной цепи Допустимые значения сопротивления контактов при веде нывзаводскихинструкцияхВслучаях,еслизначениясопротивленияконтактовнеприведенывзаводскихинструкциях,онидолжныбытьнеболее:
для контакт овна 400А—75мкОм;
для контакт овна 630А—60мкОм;
для контакт овна 1000А—50мкОм;
для контакт овна 1600А—40мкОм;
для контакт овна 2000Аивыше—33мкОм
2 Связь заз ем лени явы д в и ж н огоНе более 0,1Ом
*Измерениевыполняется,еслипозволяетконструкцияКРУТаблица 1824Испытательноенапряжение,кВ,токопроводасизоляцией
(керамическойиизтвердыхорганическихматериалов)До 0,6911
63228,8
155549,5
359585,5Глава 18 Нормы приемосдаточных испытаний 115
1827 Сборные и соединительные шины 5 Контроль сварных контактных соединенийСварныеконтактныесоединениябракуются,
Шиныиспытываютсявобъеме:
на напряжение до 1кВ—поп п 1,3–5;
будутобнаружены:
на напряжение выше 1кВ—поп п 2–6а)пережогпроводанаружногоповиваили
1 Измерение сопротивления изоляции под-весныхиопорныхфарфоровыхизоляторовпроводов;
б)усадочнаяраковинавместесваркиглуби-
2,5кВтолькоприположительнойтемпературеной более 1/3диаметрапроводаокружающеговоздуха
6 Испытание проходных изоляторовСопротивлениекаждогоизолятораиликаж-Производится в со ответ с тв и ис 1834должно быть не менее 300М ом 1828 Сухие токоограничивающие реакторы
2 Испытание изоляции повышенным на пря-
1 Измерение сопротивления изоляции об мо-жениемпромышленнойчастотытокотносительноболтовкреплениятабл 1824
2,5кВСопротивлениеизоляциидолжнобытьнеПродолжительностьиспытания—1минменее 0,5МОм
3 Проверка качества выполнения болтовых
2 Испытание опорной изоляции реакторовконтактныхсоединенийповышеннымнапряжениемпромышленнойча-стотызатяжки контактов и вскрытие 2–3%соедине-Испытательноенапряжениеопорнойизоля-нийИзмерениепереходногосопротивленияцииполностьюсобранногореакторапринимает-контактных соединений следует производиться согласно табл 1824вы б ороч нона 2–3%соединенийКонтактныеПродолжительностьприложениянормиро-сое дине ни яна ток более 1000Арекомендуетсяванногоиспытательногонапряжения—1минпроверятьвполномобъемеИспытаниеопорнойизоляциисухихреакто-участкешины(0,7–0,8м)вместеконтактногочастотыможетпроизводитьсясовместносизо-ляторамиошиновкиячейкисоединениянедолжнопревышатьпаденияна-
1829 Электрофильтрыже длины более чем в 1,2раза
4 Проверка качеств авы пол не ни яс прес со-токтрансформатораагрегатапитанияванныхконтактныхсоединенийСопротивлениеизоляцииобмотокнапряже-Спрессованныеконтактныесоединениябра-ни ем 380/220Всподсоединеннымикнимцепя-куются,если:
ми должно быть не менее 1МОма)ихгеометрическиеразмеры(длинаидиа-Сопротивлениеизоляцииобмотоквысоко-метрспрессованнойчасти)несоответствуютгона пря жени яне должно быть ниже 50МОмтребованияминструкциипомонтажусоедини-при температуре 25°Силинедолжнобытьтельныхзажимовданноготипа;
менее 70%значения,указанноговпаспортеб)наповерхностисоединителяилизажимаагрегатаимеютсятрещины,следызначительнойкорро-
2 Испытание изоляции цепей 380/220Вагре-зииимеханическихповреждений;
гатапитанияв)кривизнаопрессованногосоединителяИспытаниеизоляциипроизводитсянапря-превышает 3%егодлины;
жени ем 2кВчастотой 50Гц в течение 1минг)стальнойсердечникопрессованногосоеди-Элементы,работающие при напряжении 60Виниже,должныбытьотключеныположения более чем на 15%длиныпрессуемой
3 Измерение сопротивления изоляции к абе-частипроводалявысокогонапряженияСопротивлениеизоляции,измеренноемега-переходного сопротивления 3–5%опрессован-омметром на напряжение 2500В,должнобытьныхконтактныхсоединенийПадениенапряже-не менее 10МОмн ия или со против лен иена участке соединения 4 Испытание изоляции кабеля высок огона-недолжнопревышатьпадениянапряженияилипряжениясо против лени яна участке про во датой же длины Испытание производится напряжением 75кВболее чем в 1,2раза постоянно гот окав течение 30минмортеммоагемертомсоертомсоВ005моньлаузивмоньлаузивеинежярпанястеяремзИирПирПанмортеммоагемертомсоВ005моньлаузивеинежярпанястеяремзИирПан-еммоагемВ005-ноицялози-елперкястеяреворпеинежярпанвотлобястеяремзИеиняотсоСколутвнинатсоньлаузиванмортхыняин.1.2
)икворилози-орпиманаркэяинасакаборокирпаротаренегхищюялмезазуджемеивтстустохатсемилианаркэияинакымазв(аротаренегаротамрофснартимОквоборокхакьлипш,колутвогонмеъс01еенемогоксечиллатемхынноицялозиилииаротамрофснартиицялозихынжятсенаротаренегвонаркэасупрокьтыбхыннаворитномедонжлодимятсонхревопеинелвиторпоСоньлетисонтоьтсонтсолеЦеивтстустОмосупроквосупрокхакиндови-ноколлатемонжлодцелокммхынмижан5хакьлипшеенемоньлетисонтоенхынжятсхиндесосьтыбнежлоданаркэхыннаворитномедиматлобаротаснепмокиицялозимОкуджем01утевсеинелвиторпоСирпеенемоговонизерйицкуртсвенрозаЗьтыб-оллатемоньлетисонтомОк01кодалкорпеенемениицялозиьтыбонжлодеинелвиторпоСйицкуртснокоготункмазокторокеигурдилиикватсвеинавозарбоеынноицялозиеищюачюлксиьтемиынжлод,ытнемелэарутнокигяТасупрокаротамрофснартхынненидеосдопуджемаротаренегвонаркэхынмеъстоадоворпокот)илещ(аротаренегйинентолпуйинентолпумосупрокасупрок:ирперозаз,адоворпокотвоборокаротаренегмоншудзовииицялозитоиицялозииаротамрофснартадоворпокотадоворпокотиливобороквонаркэийенноротсондойенноротсхувдаротамрофснартмонвырерпенаротаренегиманаркэвоборокиусупроквонаркэяицялозИиик-орпокотаротаренегвонаркэхынмеъсворотаснепмокиаротамрофснартйинентолпухывонизерхывонизервонаркэасупрокхынживдопяицялозИтояицялозИводови
-йолсхувдимакдалкорпвонаркэсыпитнинатсимынесВыпитесВ
5281ворутнокииретирКикнецойиретирКлезувобороквонаркэяицялозИ
:ирпиманаркэертомсо
)илещ(ерозазяинасак
,колутв
)икворилозихатсемвосупрокабороканаркэогонмеъсхынмеъс
,адоворпокот
-орпхакьлипшхынжятсусупрокхакиндовцелокхынмижанхиндесосиматлобутевсрозаЗ
-орпокотнежлод
-ноколлатемйицкуртс
-еммоагем
-оллатемнинатс
-йолсхувдыпитесВмортимын
-ноицялози
-елперквотлобколутвхыникватсвьтемиигяТ
,ытнемелэарутнокВольтампернаяхарактеристикаснимаетсяприплавномповышениинапряжениясинтерваламиизменениятоковойнагрузки5–10%номиналь-ногозначениядопредпробойногоуровня.ОнаснимаетсяпривключенныхвнепрерывнуюработумеханизмахвстряхиванияэлектродовидымососахПробивноенапряжениенаэлектродахдолжнобытьнеменее40кВприноминаль-номтокекоронывтечение15минВсеполяэлектрофиль-транавоздухеТожеХарактеристики,снятыевначалеиконце24чиспыта-ния,недолжныотличатьсядруготдругаболеечемна10%
Всеполяэлектрофиль-транадымовомгазеВольтампернаяхарактеристикаснимаетсяприплавномповышениинапряжениядопред-пробойногоуровня(восходящаяветвь)синтерваламиизменениятоковойнагрузки5–10%номинальногозначенияиприплавномснижениинапряжения(нисходящаяветвь)стемижеинтерваламитоковойнагрузки.ОнаснимаетсяприноминальнойпаровойнагрузкекотлаивключенныхвнепрерывнуюработумеханизмахвстряхиванияэлектродовХарактеристики,снятыевначалеиконце72чиспыта-ния,недолжныотличатьсядруготдругаболеечемна10%
Глава 18 Нормы приемосдаточных испытаний 117
5 Испытания трансформаторного масла деталью оборудования,подлежащейзаземле-Предельнодопустимыезначенияпробивногонию)—0,1Омнапряжениямасла:дозаливки—40кВ,по-8 Снятие вольт амперных характеристиксле—35кВВмасленедолжносодержатьсяВольтамперныехарактеристикиэлектро-следовводыфильтра(зависимостьтокакороныполейот
6 Проверка исправности заземления эле мен-приложенногонапряжения)снимаютсянатовоборудованиявоздухеидымовомгазесогласноуказаниямПроизводитсяпроверканадежностикрепле-табл 1826
1830 Конденсаторыиследующимэлементамоборудования:осади-тельнымэлектродам,положительномуполюсуКонденсаторыдляповышениякоэффициентаагрегатапитания,корпусуэлектрофильтра,кор-мощности напряжением ниже 1кВиспытывают-пусамтрансформаторовиэлектродвигателей,с я поп п 1,4,5;конденсаторыдляповышенияоснованиюпереключателей,каркасам панелей коэффициента мощности напряжением 1кВищитовуправления,кожухамкабелявысоко-и выше испытываются поп п 1,2,4,5;конден-гонапряжения,люкамлазов,дверкамизоля-саторысвязи,отборамощностииделительныеторныхкоробок,коробкамкабельныхмуфт,конденсаторы испытываются поп п 1–4;кон-конструкциямсогласнопроектуконденсаторыпродольнойкомпенсациииспы-
7 Проверка сопротивления заземляющих тыва ют с я поп п 1,2,4,5устройств 1 Измерение сопротивления изоляции Про-Сопротивлениезаземлителянедолжнопре-изводит с яме га омметром на напряжение 2,5кВвышать4Ом,асопротивлениезаземляющихСопротивлениеизоляциимеждувыводамииот-проводников(междуконтуромзаземленияиносительнокорпусаконденсатораТаблица 1826изменения токовой нагрузки 5–10%номиналь-менее 40кВприноминаль-ногозначениядопредпробойногоуровняОнаномтокекоронывтечениеснимается при включенных в непрерывную 15минВсеполяэлектрофиль-ТожеХарактеристики,снятыевт рана воздухе нач алеи конце 24чиспыта-ния,недолжныотличатьсяна 10%
Всеполяэлектрофиль-ВольтампернаяхарактеристикаснимаетсяприХарактеристики,снятыевтранадымовомгазеплавномповышениинапряжениядопред-нач алеи конце 72чиспыта-пробойногоуровня(восходящаяветвь)сния,недолжныотличатьсяинтервалами изменения токовой нагрузки 5–10%друготдругаболеечемно мин аль ног означения и при плавном снижении на 10%
напряжения(нисходящаяветвь)стемижеинтерваламитоковойнагрузкиОнаснимаетсяДопустимоеизменениеизмереннойемкостиконденсатораотносительнопаспортногозначения,%
±5Конденсаторыдляповышениякоэффициентамощностииконденсаторы,используемыедлязащитыотперена-пряжения±5
+5–10Таблица 1827значения,%
Конденсаторысвязиотборамощностииделительные±5Конденсаторыдляповышениякоэффициентамощности±5иконденсаторы,используемыедлязащитыотперена-Конденсаторыпродольнойкомпенсации+5
–10
2 Измерение емкости 5 Испытание батареи конденсаторов трех-Производится при температуре 15–35°Скратнымвключениемпаспортнымданнымсучетомпогрешностииз-напряжениесконтролемзначенийтоковпом е рения и приведенных в табл 1827допусковкаждойфазеТокивразличныхфазахдолж-
3 Измерение тангенс ау глади электрически хны отличаться о ди нот друг огоне более чемпотерь на 5%
1831 Вентильны ера зря дни кии ограничите-связи,конденсаторахотборамощностиикон-ли перенапряжений 1денсаторахделителейнапряжения
1 Измерение сопротивления разрядников иИзмеренноезначениеtgнедолжнопревы-ограничителейперенапряженияшать0,3%(при температуре 20°С)Измерениепроводится:
4 Испытание повышенным напряжениемнаразрядникахиОПНсноминальнымнапря-Испытываетсяизоляцияотносительнокорпу-жени ем менее 3кВ—мегаомметромнанапря-сапризакороченныхвыводахконденсаторажени е 1000В;
жени ем 3кВивыше—мегаомметромнанапря-заводскимиинструкциямижени е 2500В;
СопротивлениеразрядниковРВН,РВП,РВО,
частотыдляразличныхконденсаторовприведе-CZдолжнобытьнеменее1000МОмныниже:
Конденсаторы 0,220,380,51,053,156,310,5инструкциикоэффициен-СопротивлениеэлементовразрядниковРВМ,
РВРД,РВМГ,РВМКдолжносоответствоватьзна-чениям,указанным в табл 1828напряжением,кВСопротивлениеограничителейперенапряже-н ий с номинальным напряжением 110кВивышеИспытательное 2,12,12,14,315,822,330,0напряжение,кВдолжно быть не менее 3000МОминедолжноотличатьсяболеечемна±30%отданных,при-КонденсаторыдляСММ-20/3-0,107КМ 2-10,5-24веденныхвпаспортезащитыотперена-СопротивлениеизоляцииизолирующихИспытательноена-22,522,5–25,0напряжение 2500ВЗначениеизмеренногосо-пряжение,кВ
1МОмиспытаниемвыпрямленнымнапряжениемудво-
1ИспытанияОПН,неуказанныхвнастоящемраз-енногозначенияпоотношениюкуказаннымис-деле,следуетпроводитьвсоответствиисинструкциейпытательнымнапряжениямпоэксплуатациизавода-изготовителяСопротивление,МОмнеменеенеболееРВМ-3РВМ-6РВМ-10РВМ-3РВМ-6РВМ-10РВМ-15РВМ-20ЭлементразрядникаРВМГ110 М150 М220 М330 М400500ОсновнойэлементразрядникаРВМК-330,500ВентильныйэлементразрядникаРВМК-330,500ИскровойэлементразрядникаРВМК-330,500ЭлементразрядникаРВМК-750 МЭлементразрядникаРВМК-1150(притемпературенеменее10°Свсухуюпогоду)151001701510017060010004004004004004004001500,0106001300200040250450402504502000100002500250025002500250025005000,035100070008000Испытательноевыпрямленноенапряжение,кВТокпроводимостипритемпературеразрядника20°С,мкАРВС-15РВС-20РВС-33РВС-35РВМ-3РВМ-6РВМ-10РВМ-15РВМ-20450220.280700700РВЭ-25 МРВМЭ-25РВРД-3РВРД-6РВРД-10ЭлементразрядникаРВМГ-110 М,150 М,220 М,330 М,400,500ОсновнойэлементразрядникаРВМК-330,500ИскровойэлементразрядникаРВМК-330,500ЭлементразрядникаРВМК-750 МЭлементразрядникаРВМК-1150Примечание.Дляприведениятоковпроводимостиразрядниковктемпературе+20°Сследуетвнестипо-правку,равную3%накаждые10градусовотклонения(притемпературебольше20°Споправкаотрицательная).
Глава 18 Нормы приемосдаточных испытаний 119Таблица 1828РВМ-31540РВМ-6100250РВМ-10170450РВМ-156002000РВМ-20100010000
110 М4002500
150 М4002500
220 М4002500
330 М4002500ОсновнойэлементразрядникаРВМК-330,500150500ВентильныйэлементразрядникаРВМК-330,5000,0100,035ИскровойэлементразрядникаРВМК-330,5006001000ЭлементразрядникаРВМК-750 М13007000ЭлементразрядникаРВМК-1150(при темпер ат урене менее 10°Свсухуюпогоду)20008000Таблица 1829Испытательное выпрямленное 20°С,мкАнапряжение,кВРВС-1516200340РВС-2020200340РВС-3332450620РВС-3532200340РВМ-34380450РВМ-66120220РВМ-1010200280РВМ-1518500700РВМ-2028500700РВЭ-25 М28400650РВМЭ-2532450600РВРД-333085РВРД-663085РВРД-10103085ЭлементразрядникаРВМГ-110 М,3010001350
150 М,220 М,330 М,400,500Основной элемент разрядника 1810001350РВМК-330,500Искровой элемент разрядника 289001300ЭлементразрядникаРВМК-750 М64220330ЭлементразрядникаРВМК-115064180320ПримечаниеДляприведениятоковпроводимостиразрядниковктемпературе+20°Сследуетвнестипо-правку,равную 3%на каждые 10градусовотклонения(при температуре больше 20°Споправкаотрицательная)Сопротивлениеограничителейперенапряже-2 Измерение внешнего искрового промежуткан ий с номинальным напряжением до 3кВдолж-Производитсянаопореустановкиразрядни-но быть не менее 1000МОмкаИскровойпромежутокнедолженотличатьсяСопротивлениеограничителейперенапря-отзаданногожени яс номинальным напряжением 3–35кВ3 Проверка расположения зон выхлопадолжносоответствоватьтребованияминструк-Производитсяпослеустановкиразрядниковцийзаводов-изготовителейЗонывыхлопанедолжныпересекатьсяиохва-Сопротивлениеограничителейперенапряже-тыватьэлементыконструкцииипроводов,име-н ий с номинальным напряжением 110кВивышеющихпотенциал,отличающийсяотпотенциаладолжно быть не менее 3000МОминедолжнооткрытогоконцаразрядника
1833 Предохранители,предохранители-веденныхвпаспортеразъединители напряжением выше 1кВ
2 Измерение тока проводимости вентильныхразрядников при выпрямленном напряжении 1 Испытание опорной изоляции предохрани-Измерениепроводитсяуразрядниковсшун-телейповышеннымнапряжениемпромышлен-тирующимисопротивлениямиПриотсутствиинойчастотыуказанийзаводов-изготовителейтокипроводи-Испытательноенапряжениеустанавливаетсямости должны соответствовать приведенным в согласно табл 1824табл 1829 Продолжительность приложения нор миро-
3 Измерение тока проводимости ограничите-ванногоиспытательногонапряжения—1минлейперенапряженийИспытаниеопорнойизоляциипредохраните-перенапряженийпроизводится:
частотыможетпроизводитьсясовместносис-пытаниемизоляторовошиновкиячейки
3–110кВ—приприложениинаибольшегодли-
2 Проверка целости плавких в ст аво кит око-тельнодопустимогофазногонапряжения;
ограничивающихрезисторовдля ограничителей класса напряжения 150,
Проверяются:
220,330,500кВ—при напряжении 100кВча-омметром—целостностьплавкойвставки;
сто ты 50Гцвизуально—наличиемаркировкинапатронеПредельныезначениятоковпроводимо-исоответствиетокапроектнымданным
3 Измерение сопротивления постоянному токутоковедущейчастипатронапредохранителя-
4 Проверка элементов,входящихвкомплектразъединителяприспособлениядляизмерениятокапроводи-мостиограничителяперенапряженийподрабо-соответствоватьзначению,указанномузаводом-чимнапряжениемизготовителемПроверкаэлектрическойпрочностиизолиро-
4 Измерение контактного нажатия в разъем-ныхконтактахпредохранителя-разъединителяОП330и 500кВпередвводомвэксплуатациюдолжносоответствоватьуказаннымзаводом-напряжения частоты 50Гц до 10кВбезвыдерж-кивремени
5 Проверка состоя ни яд уго гаси тельной частиПроверкаэлектрическойпрочностиизоля-патронапредохранителя-разъединителятораОФР-10-750производитсянапряжениемИзмеряетсявнутреннийдиаметрдугогаситель-
24кВчастоты 50Гц в течение 1миннойчастипатронапредохранителя-разъединителяИзмерениетокапроводимостизащитногоре-
6 Проверка работы предохранителя-разъеди-зис тора производится при напряжении 0,75кВнителячастоты 50ГцЗначениетокадолжнонаходить-Выполняется 5цикловоперацийвключенияс я в пределах 1,8–4,0мАиотключенияпредохранителя-разъединителя
1832 Трубчатые разрядникиуспешнымспервойпопытки
1 Проверка состояния поверхности разряд-ника
1834 Вводы и проходные изоляторыПроизводитсяпутемосмотрапередустанов-кой р а зря дни кана опору Наружная поверхность 1 Измерение сопротивления изоляцииразрядниканедолжнаиметьтрещиниотслое-Производитсямегаомметромнанапряжениен ий 2,5кВувводовсбумажно-маслянойизоляциейПредельныезначенияtg,%,длявводовноминаль-нымнапряжением,кВ
110–150330–750Бумажно-маслянаяизоляцияввода:основнаяизоляция(С)иизоляцияконденсатораПИН(С)2последниеслоиизоляции(С)2——0,71,20,61,00,60,8Твердаяизоляциявводасмаслянымзаполнением,основнаяизоляция(С)1,01,0——
Бумажно-бакелитоваяизоляциявводасмастичнымзаполнением,основнаяизоляция(С)3,0———
Номинальноенапряжение,кВИспытательноенапряжение,кВкерамическиеизоляторы,испытываемыеотдельно
21,628,837,849,558,585,5Глава 18 Нормы приемосдаточных испытаний 121Измеряетсясопротивлениеизоляцииизмери-Испытательноенапряжениедляпроход-тельнойипоследнейобкладоквводовотноси-ныхизоляторовивводов,испытываемыхот-тельносоединительнойвтулкиСопротивлениедельноилипослеустановкивраспределительномизоляции должно быть не менее 1000МОмустройстве,принимается согласно табл 1831
2ИзмерениеtgиемкостиизоляцииИспытаниевводов,установленныхнасиловыхПроизводитсяизмерениеtgиемкостиизо-трансформаторах,следуетпроизводитьсовместноляции:сиспытаниемобмотокпонормам,принятымдляосновнойизоляциивводовпринапряжениисиловыхтрансформаторов(см табл 1812)
10кВ;Продолжительностьприложениянормиро-
(С)и/илипоследнихслоевизоляции(С)приипроходныхизоляторов—1миннапряжении 5кВВводсчитаетсявыдержавшимиспытание,
Предельныезначенияtgприведенывеслиприэтомненаблюдалосьпробоя,перекры-табл 1830 т ия,скользящихразрядовичастичныхразрядовПредельноеувеличениеемкостиосновнойвмасле(умаслонаполненныхвводов),выделе-изоляции составляет 5%относительноизмерен-нийгаза,атакжееслипослеиспытаниянеобна-нойназаводе-изготовителеруженоместногоперегреваизоляцииНормируютсязначенияtg,приведенные к 4 Проверка качества уплотнений вводовтемпературе 20°СПриведениепроизводитсяПроизводитсядлянегерметичныхмаслона-в со ответ с тв и ис инструкцией по эксплуатации полненных вводов напряжением 110кВивышевводасбумажно-маслянойизоляциейпутемсоздания
3 Испытание повышенным напряжением про-в них избыточного давления масла 0,1МПамышленнойчастотыПродолжительностьиспытания—30минПриИспытаниеявляетсяобязательнымдлявво-испытаниинедолжнонаблюдатьсяпризнаковдовипроходныхизоляторовнанапряжениедотечимаслаДопустимоеснижениедавленияза
35кВвремяиспытаний—не более 5%
Таблица 1830ПредельныезначенияtgПредельныезначенияtg,%,длявводовноминаль-нымнапряжением,кВ
35110–150220330–750Бумажно-маслянаяизоляцияввода:
основнаяизоляция(С)иизоляцияконденсатораПИН(С)—0,70,60,6последниеслоиизоляции(С)—1,21,00,8Твердаяизоляциявводасмаслянымзаполнением,основная 1,01,0——
изоляция(С)Бумажно-бакелитовая изоляция ввода 3,0———
смастичнымзаполнением,основнаяизоляция(С)Таблица 1831Испытательноенапряжение,кВнапряжение,кВкерамическиеизоляторы,
3252421,6
6323228,8
10424237,8
15575549,5
20686558,5
351009585,5Испытательноенапряжение,кВ,дляноминальногонапряженияэлектроустановки,кВИзоляторы,испытываемыеотдельноИзоляторы,установленныевцепяхшиниаппаратов
5 Испытание трансформатор ног ом асл аиз заливкой в оборудование подвергаться одно-маслонаполненныхвводовкратнымиспытаниямпопоказателям,приве-Производится испытание залитого масла поденным в табл 1833 Значения показателей,
показателя мп п 1–6табл 1833 полученные при испытаниях,должныбытьнеУгерметичныхвводовиспытаниемасланехужеприведенныхвтаблицепроизводится 2 Анализ масла перед включением обор удо-вания
1835 Подвесные и опорные изоляторыМасло,отбираемоеизоборудованияпередДляопорно-стержневыхизоляторовиспыта-еговключениемподнапряжениемпослемонта-жа,подвергаетсясокращенномуанализувобъ-частотынеобязательноеме,указанномвсоответствующихпараграфахЭлектрическиеиспытаниястеклянныхподвес-даннойглавыиуказанияхзаводов-изготови-ныхизоляторовнепроизводятсяКонтрольихсо-стоянияосуществляетсяпутемвнешнегоосмотра
1837 Электрические аппараты,вторичныецеп ии электропроводки напряжением до 1кВвесныхимногоэлементныхизоляторов
2,5кВтолькоприположительныхтемпературахсхемзащит,управления,сигнализациииизме-окружающеговоздухаПроверкуизоляторовренияиспытываютсявобъеме,предусмотрен-следуетпроизводитьнепосредственнопередихномнастоящимпараграфомЭлектропроводкиустановкой в распределительных устрой ст вахи напряжением до 1кВотраспределительныхналинияхэлектропередачиСопротивлениеизо-пунктовдоэлектроприемниковиспытываютсяляциикаждогоподвесногофарфоровогоизоля-поп 1тораиликаждогоэлементаштыревогоизолято-
1 Измерение сопротивления изоляции Со-р а должно быть не менее 300МОмзначений,приведенных в табл 1834а)опорныходноэлементныхизоляторовДлязначенияиспытательногонапряженияприво-цепейсхемзащиты,управления,сигнализациид я т с я в табл 1832;
б)опорныхмногоэлементныхиподвесныхаппаратами(автоматическиевыключатели,маг-изоляторовВновьустанавливаемыештыревыенитныепускатели,контакторы,реле,приборыиподвесныеизоляторыследуетиспытыватьна-итп)—1кВПродолжительностьприложенияпря жени ем 50кВ,прикладываемымккаждомунормированногоиспытательногонапряжения—
элементуизолятораДопускаетсянепроизво-дитьиспытаниеподвесныхизоляторов
3 Проверка действия автоматических вы-ключателейиспытательногонапряжения—1мин
31 Проверка сопротивления изоляции Про-
1836 Трансформаторное масло
400АиболееЗначениесопротивленияизоля-
1 Анализ масла перед заливкой в обор удо-ции—не менее 1Момв ание 32 Проверка действия расцепит елей П ров е-Каждаяпартиясвежего,поступившегосза-ряетсядействиерасцепителямгновенногодей-водатрансформаторногомасладолжнапередствияВыключательдолженсрабатыватьприТаблица 1832Испытательноенапряжение,кВ,дляноминальногонапряженияэлектроустановки,кВИзоляторы,испытываемые отдельно 2532425768100Изоляторы,у станов ленны ев цепях ш ини аппаратов 243242556595
)т/г01()01()52(теувтстустОеивтстустО8000,0еивтстустО5203550620,010,0531%100,0100,05200,00,281,0——0,1
)т/г01()01()02(теувтстустОеивтстустО8000,0еивтстустО0353065620,010,0531%100,0100,0200,07,12,054–06–5,010,01,0юинеледерпоеыньлетиремзи:Вк:яинаводуробоорткелэ022од011ыдоввумонневтсечилоктоиыдоввворотамрофснартеынчитемреген:яинаводуробоорткелэеынненлопанолсамялдонневтсечакоп,еелоб:яинаводуробоорткелэйелетивотогзи-йитяирпдерп,алсамхыньлетиремзиенС°48-7451,%,17-6127109тищазирпеелобялдежинеынчитемрег,еелоб,еелобенТСОГхыньлаицепсен,С°МТРен98-501.34.43ихыволис,алсамялден,57-6536еелоб,%,57-185659-701.34.43,еенем,алсамен,йотищаззебйинавоберти38-073657-7036ялдг1аненг1ТСОГ,)т/г(ыротамрофснартДР57-189НОКВк,57-1856анНОКопелгитыссамйонтозаиивтстустоТСОГопТСОГопТСОГопопикдасирп:19-78202ДРопТСОГеелобгм,алсамТСОГгм,97-5895мотырказ%,57-2287илийончонелпйесемирпьретопичолещйоньлетилсикоитнаТСОГ,еелобенопяинелсикоен,ыссамогоннелсикоопеинежярпаноньлетичюлквоньлетичюлквТСОГвТСОГеыньлетиремзиирпеинаводуробоорткелэялетазакопхиксечинахемоньлетичюлквхиксечирткелэидиытолсикопяинавытсаз,амеъбо%,акдасоеонвиборПВк51Вк53Вк051одВк06Вк005одВк022ополсичеонтолсиКВк022Вк022ешывикшыпсварутарепмеТопеинажредосогалВсыротамрофснартыротамрофснартиеыволисогоннадеинажредоСВк022Вк022ешывсалгуснегнаТеымировтсародоВеинажредоСарутарепмеТешывенолсамеоксечиткра%,еинажредосозаГвиторпьтсоньлибатСеинажредосолсичеонтолсикододтотоод)а)б)вод,С°)а)б.01.11.1.2.3.4.5.6.7.8.9Глава 18 Нормы приемосдаточных испытаний 123
3381алсамавтсечаколсаМеохусеежевСдотемремониквилазйоквилаз
:яинаводуробоорткелэ
,еенем
,57-1856ТСОГ
,еелоб
,алсамНОКгм
,97-5895олсич
20,0
10,0
,С°
,57-6536елгитмотырказикшыпсв
01(
%100,0
48-7451ыссам
%,57-2287
)01(100,0ыдовв
,йотищазйонтоза
)52(5200,0
)02(200,0йелетивотогзи-йитяирпдерпогоннад
,%,17-61271МТР
38-0736йесемирп
8000,0
7,1
,%,57-1856ьретопалгуснегнаТ
57-7036ичолещытолсик
81,0
2,0
98-5013443ДРикдасирп
:19-78202
–
59-7013443
,амеъбо
%,еинажредосозаГ
:Вк
57-189виторп
,ыссам
%,акдасоНапряжениемегаомметра,ВНаименьшеедопустимоезначениесопротивленияизо-ляции,МОмШиныпостоянноготоканащитахуправленияивраспреде-лительныхустройствах(приотсоединенныхцепях)500–1000Вторичныецепикаждогоприсоединенияицепипитанияприводоввыключателейиразъединителей*500–1000Цепиуправления,защиты,автоматикииизмерений,атакжецепивозбуждениямашинпостоянноготока,присоединен-ныексиловымцепям500–1000Вторичныецепииэлементыприпитанииототдельногоисточникаиличерезразделительныйтрансформатор,рас-считанныенарабочеенапряжение60Виниже**0,5Электропроводки,втомчислеосветительныесети***0,5Распределительныеустройства****,щитыитокопроводы(шинопроводы)500–10000,5
*Измерениепроизводитсясовсемиприсоединеннымиаппаратами(катушкиприводов,контакторы,пускатели,автоматическиевыключатели,реле,приборы,вторичныеобмоткитрансформаторовтокаинапряженияит.п.).**Должныбытьпринятымерыдляпредотвращенияповрежденияустройств,вособенностимикроэлек-тронныхиполупроводниковыхэлементов.***Сопротивлениеизоляцииизмеряетсямеждукаждымпроводомиземлей,атакжемеждукаждымидвумяпроводами.****Измеряетсясопротивлениеизоляциикаждойсекциираспределительногоустройства.
ОперацияНапряжениеоперативноготока,%номинальногоНапряжениеоперативноготока,%номинальногоСхемызащитыисигнализациивустановкахнапряжениемвыше1кВ80,100—
Схемыуправлениявустановкахна-пряжениемвыше1кВ:—
90,100тоже,нонаотключение80,100Релейно-контакторныесхемывустановкахнапряжениемдо1кВ90,100Дляпростыхсхем«кнопка—магнитныйпускатель»проверкаработынапонижен-номнапряжениинепроизводится
85,100,110Таблица 1834Испытуемыйэлементзначениесопротивленияизо-мегаомметра,Вляции,МОмШиныпостоянноготоканащитахуправленияивраспреде-500–100010лительныхустройствах(приотсоединенныхцепях)Вторичные цепи каждого присоединения и цепи питания 500–10001приводоввыключателейиразъединителей*
Цепиуправления,защиты,автоматикииизмерений,а также 500–10001цепивозбуждениямашинпостоянноготока,присоединен-Вторичные цеп ии элементы при питании от отдельного 5000,5источникаиличерезразделительныйтрансформатор,рас-считанные на рабочее напряжение 60Виниже**
Электропроводки,втомчислеосветительныесети***10000,5Распределительныеустройства****,щиты и токопроводы 500–10000,5
(шинопроводы)
*Измерениепроизводитсясовсемиприсоединеннымиаппаратами(катушкиприводов,контакторы,
пускатели,автоматическиевыключатели,реле,приборы,вторичныеобмоткитрансформаторовтокаинапряженияитп)
**Должныбытьпринятымерыдляпредотвращенияповрежденияустройств,вособенностимикроэлек-тронныхиполупроводниковыхэлементов
***Сопротивлениеизоляцииизмеряетсямеждукаждымпроводомиземлей,атакжемеждукаждымидвумяпроводами
****ИзмеряетсясопротивлениеизоляциикаждойсекциираспределительногоустройстваТаблица 1835ОперацияНапряжениеоперативноготока,%номинальногоКоличествооперацийВключение 905Отключение 805Таблица 1836Напряжениеоперативноготока,прикоторомдолжнообеспечиватьсянормальноефункционированиесхемтока,%номинальногоСхемы защиты и сигнализации 80,100—
в установках напряжением выше 1кВСхемыуправлениявустановкахна-—
пря жени ем выше 1кВ:
испытан иена включение 90,100тоже,нона отключение 80,100Релейно-кон так торные схемы 90,100Дляпростыхсхем«кнопка—магнитныйв установках напряжением до 1кВпускатель»проверкаработынапонижен-Бесконтактные схемы н алогических 85,100,110ИзменениенапряженияпроизводитсяГлава 18 Нормы приемосдаточных испытаний 125то кене более 1,1верхнегозначениятокасра-СопротивлениеизоляцииRвычисляетсяпобатываниявыключателя,указанногозаводом-формуле:
Вэлектроустановках,выполненныхпотребо-=−
RR(1),
ваниям раздела 6,глав 71и 72,проверяютсявсевводныеисекционныевыключатели,вы-гдеR—внутреннеесопротивлениевольтметра;
ключателицепейаварийногоосвещения,по-U—напряжениеназажимахбатареи;
жарнойсигнализациииавтоматическогопожа-UиU—напряжениемеждуположитель-ротушения,атак жене менее 2%выключателейнымзажимомиземлейиотрицательнымза-распределительныхигрупповыхсетейжимомиземлейВдругихэлектроустановкахиспытывают-сявсевводныеисекционныевыключатели,
бытьнеменееуказанногониже:
выключателицепейаварийногоосвещения,
Номинальноенапряжение,В2448110220пожаротушения,атак жене менее 1%остальныхСопротивление,кОм 606060150выключателейПроверкапроизводитсявсоответствиисука-2 Проверка емкости отформованной а к куму-заниямизаводов-изготовителейПривыявленииляторнойбатареивыключателей,неотвечающихустановленнымПолностьюзаряженныеаккумуляторыразря-требованиям,дополнительнопроверяетсяудво-ж а ют током 3-или 10-часовогорежимаенноеколичествевыключателейЕмкостьаккумуляторнойбатареи,приведен-
4Проверкаработыавтоматическихвыклю-на як температуре плюс 25°С,должнасоответ-чателейиконтакторовприпониженноминоми-ствоватьданнымзавода-изготовителяна льном напряжениях оперативного тока 3 Проверка электролитаЗначениенапряжениясрабатыванияиколи-Плотностьэлектролитакаждогоэлементавчествооперацийприиспытанииавтоматическихконцезарядаиразрядабатареидолжнасоот-выключателейиконтакторовмногократнымиветствоватьданнымзавода-изготовителяТем-табл 1835 не выше плюс 40°С
5 Устройства защитного отключения(УЗО),4 Химический анализ электролитавыключателидифференциальноготока(ВДТ)Электролитдлязаливкикислотныхакку-ГОСТ667-73идистиллированнойводыпо
6 Проверка релейной аппаратуры ПроверкаГОСТ6709-72релезащиты,управления,автоматикиисигна-лизацииидругихустройствпроизводитсявсо-ответствиисдействующимиинструкциямиПре-значений,приведенных в табл 1837
5 Измерен иена пря жени яна элементахдолжнысоответствоватьрасчетнымданнымНапряжениеотстающихэлементоввконцераз-
7 Проверка правильности функционированияр я дане должно отличаться более чем на 1–1,5%
полностьюсобранныхсхемприразличныхзна-отсреднегонапряженияостальныхэлементов,аченияхоперативноготокаВсеэлементысхемдолжнынадежнофунк-не более 5%ихобщегоколичествавбатарееционироватьвпредусмотреннойпроектомпо-Значениенапряжениявконцеразрядадолж-носоответствоватьданнымзавода-изготови-тока,приведенных в табл 1836теля
1838 Аккумуляторные батареи 1839 Заземляющие устройства
1 Измерение сопротивления изоляции 1 Проверка элементов заземляющего ус-Измерениепроизводитсявольтметром(вну-тройстваточноизвестно,к лас сне ниже 1)элементовзаземляющегоустройствавпределахПриполностьюснятойнагрузкедолжнобытьдоступностиосмотруСеченияипроводимостиизмеренонапряжениебатареиназажимахиэлементовзаземляющегоустройства,включаямеждукаждымиззажимовиземлейглавнуюзаземляющуюшину,должнысоответ-
1.Внешнийвид
2.Интенсивностьокраски(определяетсяколориметрическимспособом),мл0,60,61,0
3.Плотностьпритемпературе20°С,г/см 31,83–1,341,18±0,0051,20–1,21
4.Содержаниежелеза,%,неболее0,0050,0060,008
5.Содержаниенелетучегоостаткапослепро-каливания,%,неболее0,020,03—
6.Содержаниеокисловазота,%,неболее0,000030,00005—
7.Содержаниемышьяка,%,неболее0,000050,00005—
8.Содержаниехлористыхсоединений,%,неболее0,00020,00030,0005
9.Содержаниемарганца,%,неболее0,000050,00005—
10.Содержаниемеди,%,неболее0,00050,0005—
11.Содержаниевеществ,восстанавливающихмарганцевокислыйкалий,мл0,01 НраствораКМn0,неболее44,5——
12.Содержаниесуммытяжелыхметалловвпересчетенасвинец,%,неболее0,01——
Примечание.Длядистиллированнойводыдопускаетсяналичиетехжепримесей,чтодопускаетГОСТ667-73дляаккумуляторнойкислоты,нов10разменьшейконцентрации.
ствоватьтребованиямнастоящихПравилипро-непосредственнымизмерениемтокаодно-ектнымданнымфазногозамыканиянакорпусилинулевойза-
2 Проверка цепи между заземлителями иза-щитныйпроводник;
земляемымиэлементамиизмерениемполногосопротивленияцепиСледуетпроверитьсечения,целостностьифаза—нулевойзащитныйпроводникспосле-прочностьпроводников,ихсоединенийиприсо-дующимвычислениемтокаоднофазногозамы-единенийНедолжнобытьобрывовивидимыхканиядефектоввзаземляющихпроводниках,соеди-КратностьтокаоднофазногозамыканиянаняющихаппаратысзаземлителемНадежностьземлюпоотношениюкноминальномутокупре-сваркипроверяетсяудароммолоткадохранителяилирасцепителяавтоматического
3 Проверка состояния пробивных пред охра-выключателядолжнобытьнеменеезначения,
нит елей в электроустановках до 1кВ указанного в гл 31Пробивныепредохранителидолжныбытьис-5 Измерение сопротивления заземляющихправныисоответствоватьноминальномунапря-устройствжениюэлектроустановкиЗначениясопротивлениязаземляющих
4 Проверка цепи фаза—нульвэлектроуста-устройствсподсоединеннымиестественныминов ках до 1кВссистемойTNзаземлителямидолжныудовлетворятьзначе-Проверкапроизводитсяоднимизследующихниям,приведеннымвсоответствующихглавахспособов:настоящих Правили табл 1838Таблица 1837НормыдлякислотыВысшегосорта
1 Внешний вид Прозрачная Прозрачная
2 Интенсивность окраски(определяется 0,60,61,0колориметрическимспособом),мл
3 Плотность при температуре 20°С,г/см 31,83–1,341,18±0,0051,20–1,21
4 Содержание железа,%,не более 0,0050,0060,008
5 Содержание нелетучего остатка после про-0,020,03—
каливания,%,неболее
6 Содержание окислов азота,%,не более 0,000030,00005—
7 Содержание мышьяка,%,не более 0,000050,00005—
8 Содержание хлористых соединений,%,0,00020,00030,0005неболее
9 Содержание марганца,%,не более 0,000050,00005—
10 Содержание меди,%,не более 0,00050,0005—
11 Содержание веществ,восстанавливающих 4,5——
марганцевокислыйкалий,мл 0,01 НраствораКМn0,неболее
12 Содержание суммы тяжелых металлов 0,01——
-ясагогудзеречюьлартйенйоннелмезазйоннелмезаз,юьлартйенонвиткеффэс,юьлартйенийоннелмезазохулгйоннаворилозиссйетесйетесхиксечирткелэхиксечирткелэротсизериквонатсуорткелЭиквонатсуорткелЭилироткаерйищ-ищюащарв:м·мО,,атнургсмавтсйортсуиинелвиторпосмыньлетиледерпсармоньледуирпкхадохдоп)131.5.2–921.5.2анимакиндярзарежкат.мс(сЛВЛВропоропоавтсйортсуавтсйортсу00050001005одододиманишамеищюялмезаЗ00010005еищюялмезаЗ001005001еелобеелобеелобеелободясимйендерсяинатипили(акинчотсиюьлартйен)йокчотйоннелмезазохулгйинилйендерсхищядохтоили(юьлартйенсхятесйелетилмезазхиксечирткелэйоннаворилозихынротвопвяинатип:)NТилартйенсхятесиаметсис(йелетилмезазхиксечирткелэимакинчотситоитсозилбяинатипхынневтсетсесйонневтсдерсопенвиквонатсуорткелЭакинчотсииквонатсуорткелЭ)TI)йокчотмотечуаметсис(всакиндоворп)ЕР(NEPимялетилмезазимынротвопсЛВропоавтсйортсуеищюялмезаЗеыньлетиледерпсарВк1ешывмеинежярпанииицнатсдоПыткнуп.1-адерепорткелэВк1ешывиинилмеинежярпанеыншудзоВ.2ичмеинежярпаниквонатсуорткелЭВк1.3од-адерепорткелэВкиинил1одмеинежярпанеыншудзоВ.4ичГлава 18 Нормы приемосдаточных испытаний 127
8381мО
,еинелвиторпоСдиВйетесыткнуп
-ясагогуд
,юьлартйенроткаерйищ
:м·мО
,атнургмоньледу
)13152–92152ежкатЛВропо
-адерепорткелэич
3-01·6·
-ищюащарвхадохдопиманишамясимйендерсили(хятес
:)NТаметсис(
)йокчот
**06/03/51илартйенитсозилб
**8/4/2мотечу
,***I/05
)TI
,082
,066хынйенилйынлопКабелисбумажнойизоляциейнанапряжение,кВКабелиспластмассовойизоляциейнанапряжение,кВКабелисрезиновойизоляциейнанапряжение,кВ
1*
*Испытаниевыпрямленнымнапряжениемодножильныхкабелейспластмассовойизоляциейбезброни(экранов),проложенныхнавоздухе,непроизводится.
Кабелинапряжением,кВИспытательноенапряжение,кВДопустимыезначениятоковутечки,мАДопустимыезначениякоэффициентаасимметрии(I/I)махmin
0,20,51,52,5НенормируетсяТоже—«——«——«—881010НенормируетсяТоже—«——«——«—
Таблица 1839Кабелисбумажнойизоляциейнанапряжение,кВКабелиспластмассовойизоляциейнанапряжение,кВКабелисрезиновойизоляциейнанапряжение,кВ
1*36101103610
5,015366028561220
*Испытаниевыпрямленнымнапряжениемодножильныхкабелейспластмассовойизоляциейбезброни
(экранов),проложенныхнавоздухе,непроизводитсяТаблица 1840Кабелинапряжением,ИспытательноеДопустимыезначенияДопустимыезначениякоэффициентакВнапряжение,кВтоковутечки,мАасимметрии(I/I)махmin
6360,28
10600,58
201001,510
351752,510
110285НенормируетсяНенормируется
150347ТожеТоже
220610—«——«—
330670—«——«—
500865—«——«—
6 Измерение напряжения прикосновения 3 Испытание повышенным на пря жени емвы-
(вэлектроустановках,выполненныхпонормампрямленноготокананапряжениеприкосновения)со ответ с тв и ис табл 1839Измерениенапряженияприкосновенияпро-Д л як аб елейна напряжение до 35кВсбумаж-заземлителяхприложенияполногоиспытательногонапряже-н ия составляет 10минконтрольныхточках,вкоторыхэтизначенияДлякабелейсрезиновойизоляциейнана-пря жени е 3–10кВдлительностьприложения
(см также 1791)полногоиспытательногонапряжениясостав-ля е т 5минКабелисрезиновойизоляциейнанапряжение до 1кВиспытаниямповышенным
1840 Силовые кабельные линиинапряжениемнеподвергаютсяД л як аб елейна напряжение 110–500кВдли-
1кВиспытываются поп п 1,2,7,13,напряжени-ем выше 1кВидо 35кВ—поп п 1–3,6,7,11,13,
напряжения составляет 15миннапряжением 110кВивыше—вполномобъеме,Допустимыетокиутечкивзависимостиотпредусмотренномнастоящимпараграфомиспытательногонапряженияидопустимыезначениякоэффициентаасимметрииприиз-
1 Проверка цел ост н ост ии фазировки жилм е рении тока утечки при веде ныв табл 1840кабеляПроверяютсяцелостностьисовпадениеобозначенийфазподключаемыхжилкабелябраковочнымпоказателемКабельныелиниис
2 Измерение сопротивления изоляции Про из-водит с яме га омметром на напряжение 2,5кВДлястабильныезначениятоковутечкиПрипро-силовых кабелей до 1кВсопротивлениеизоляцииведениииспытаниятокутечкидолженумень-должно быть не менее 0,5МОмДлясиловыхкабе-шатьсяЕслинепроисходитуменьшениязначе-лей выше 1кВсопротивлениеизоляцииненорми-ниятокаутечки,атакжеприегоувеличенииилируетсяИзмерениеследуетпроизводитьдоипосленестабильноститокаиспытаниепроизводитьдоиспытаниякабеляповышеннымнапряжениемвыявлениядефекта,ноне более чем 15минС-220,5 Р АМН-3,МН-4ПМСПробивноенапряжениевстандартномсосуде,кВ,неменееСтепеньдегазации(растворенныйгаз),неболее0,50,1—
Примечание.Испытаниямасел,неуказанныхвтабл.1.8.39,производитьвсоответствиистребованиемизготовителя.
Напряжение,кВ150–220330–00tg,%,неболее0,5/0,8*0,5/0,8*0,5/—
*ВчислителеуказанозначениедлямаселмарокС-220,взнаменателе—дляМН-3,МН-4иПМС.
Глава 18 Нормы приемосдаточных испытаний 129При смешанной прокладке кабелей в качестве 9 Испытание подпитывающих агрегатов ииспытательногонапряжениядлявсейкабельнойавтоматическогоподогреваконцевыхмуфтлинииприниматьнаименьшееизиспытательныхПроизводитсядлямаслонаполненныхкабель-напряженийпотабл1839ныхлиний110–500кВ
4 Испытание напряжением переменного тока 10 Проверка антикоррозийных защитчастоты 50ГцПриприемкелинийвэксплуатациюивпро-цессеэксплуатациипроверяетсяработаанти-линий на напряжение 110–500кВвзамениспы-коррозионныхзащитдля:
таниявыпрямленнымнапряжениемкабелейсметаллическойоболочкой,проло-Испытаниепроизводитсянапряжением(1,00–
женныхвгрунтахсосреднейинизкойкорро-
1,73)Uзионнойактивностью(удельноесопротивлениегрунта выше 20Ом/м),присреднесуточнойплот-н ости ток ауте ч кив землю выше 0,15мА/д м 2;
напряжениеUДлительностьиспытания—
кабелейсметаллическойоболочкой,про-согласноуказаниямзавода-изготовителя
5 Определение активного сопротивления жилактивностью(удельноесопротивлениегрунтаПроизводится для линий 20кВивышеАктив-менее 20Ом/м)прилюбойсреднесуточнойноесопротивлениежилкабельнойлиниипосто-плотноститокавземлю;
янномутоку,приведенное к 1мм 2сечения,1мкабелейснезащищеннойоболочкойиразру-длины и температуре плюс 20°С,должнобытьшеннымибронейизащитнымипокровами;
не более 0,0179Омдлямеднойжилыинеболее
0,0294ОмдляалюминиевойжилыИзмеренноесопротивление(приведенноекудельномузначе-видовизоляционныхпокрытийнию)можетотличатьсяотуказанныхзначенийне более чем на 5%
воболочкахкабелейипараметрыэлектроза-
6 Определение электрической рабочей емко-щиты(токинапряжениекатоднойстанции,токстижилдренажа)всоответствиисруководящимиуказа-Производится для линий 20кВивышеИзме-реннаяемкостьнедолжнаотличатьсяотрезуль-энергетическихсооруженийоткоррозиитатов заводских испытаний более чем на 5%
7 Проверка защиты от блуждающих токовестественныхводследуетпроизводитьвсоот-Производитсяпроверкадействияустановлен-ветствиистребованиямиГОСТ9602-89ныхкатодныхзащит
11 Определение хар акте рис ти км ас лаи изо-
8 Испытан иена наличие нерастворенноголяционнойжидкостивоздуха(пропиточноеиспытание)Производитсядлямаслонаполненныхкабель-ПробымаселмарокС-220,МН-3иМН-4иизо-ныхлиний110–500кВСодержаниенерастворен-ляционнойжидкостимаркиПМСдолжныудовлет-н ого воз д ухав масле должно быть не более 0,1%вор ять требованиям норм табл 1841и 1842Таблица 1841НормынапоказателикачествамаселмарокС-220,МН-3иМН-4иизоляционнойжидкостимаркиПМСПробивноенапряжениевстандартномсосуде,кВ,не менее 454535Степеньдегазации(растворенныйгаз),не более 0,50,1—
ПримечаниеИспытаниямасел,неуказанных в табл 1839,производитьвсоответствиистребованиемизготовителяТаблица 1842Тангенсугладиэлектрическихпотерьмаслаиизоляционнойжидкости(при 100°С),%,
неболее,длякабелейнанапряжение,кВНапряжение,кВ110150–220330–00tg,%,не более 0,5/0,8*0,5/0,8*0,5/—
*ВчислителеуказанозначениедлямаселмарокС-220,взнаменателе—дляМН-3,МН-4иПМС

ЕслизначенияэлектрическойпрочностииУдельнаяэффективнаядлинапутиутечки()—
степенидегазациимаслаМН-4соответствуютотношениеэффективнойдлиныпутиутечкикнаи-нормам,азначенияtg,измеренныепомето-большемурабочемумежфазномунапряжениюдикеГОСТ6581-75,превышаютуказанныевсети,вкоторойработаетэлектроустановкатабл 1842,пробумасладополнительновыдер-194 Коэффициент использования длиныжива ют при температуре 100°Св течение 2ч,путиутечки(k)—поправочныйкоэффициент,
периодическиизмеряяtgПриуменьшенииучитывающийэффективностьиспользованиязначенияtgпробамаславыдерживаетсяпридлиныпутиутечкиизолятораилиизоляционнойтемпературе 100°Сдополученияустановив-конструкциишегосязначения,котороепринимаетсязакон-195 Степень загрязнения(СЗ)—показа-трольноезначениетель,учитывающийвлияниезагрязненностиат-
12 Измерение сопротивления заземления мо сферы на снижение электрической прочностиПроизводитсяналинияхвсехнапряженийизоляцииэлектроустановокдляконцевыхзаделок,ан алиниях 110–500кВ,196 Карта степеней загрязнения(КСЗ)—
крометого,дляметаллическихконструкцийка-географическаякарта,районирующаятеррито-бельныхколодцевиподпиточныхпунктовриюпоСЗ
1841 Воздушные линии электропередачинапряжением выше 1кВ
1 Проверка изоляторов
197 Выбор изолятор овили изоляционныхПроизводитсявнешнимосмотромконструкцийизстеклаифарфорадолженпроиз-
2 Проверка соединений проводовПроизводится согласно 1827утечкивзависимостиотСЗвместерасполо-
3 Измерение сопротивления заземленияженияэлектроустановкииееноминальногона-опор,ихоттяжекитросовпряженияВыборизоляторовилиизоляционныхПроизводится в со ответ с тв и ис 1839иуказа-конструкцийизстеклаифарфораможетпроиз-н иями главы 24загрязненномиувлажненномсостоянииВыборполимерныхизоляторовиликонструк-Глава 19цийвзависимостиотСЗиноминальногонапря-иувлажненномсостоянии
198ОпределениеСЗдолжнопроизводитьсявзависимостиотхарактеристикисточниковза-грязненияирасстоянияотнихдоэлектроуста-новки(табл 193–1918)Вслучаях,когдаис-пользование табл 193–1918потемилиинымпричинамневозможно,определениеСЗследуетпроизводитьпоКСЗВблизипромышленныхкомплексов,атакжевОбластьприменениярайонахсналожениемзагрязненийоткрупныхОпределенияпромышленныхпредприятий,ТЭСиисточниковувлажнениясвысокойэлектрическойпроводи-
191 Настоящая глава распространяет с янамостьюопределениеСЗ,какправило,должнопроизводитьсяпоКСЗто кана номинальное напряжение 6–750кВ
199ДлинапутиутечкиL(см)изоляторови
192 Длина пути утечки изоляции(изолято-изоляционныхконструкцийизстеклаифарфо-ра)илисоставнойизоляционнойконструкции
(L)—наименьшеерасстояниепоповерхностичастямиразногопотенциалагде—удельнаяэффективнаядлинапути
193 Эффективная длина пути утечки—утечки по табл 191,см/кВ;
частьдлиныпутиутечки,определяющаяэлек-U—наибольшеерабочеемеждуфазноена-трическуюпрочностьизолятораилиизоляци-пряжение,кВ(поГОСТ721);
оннойконструкциивусловияхзагрязненияиk—коэффициентиспользованиядлиныпутиувлажненияутечки(1944–1953)
,см/кВ(неменее),приноминальномнапряжении,кВэдо35включительно110–750
1,902,353,003,501,602,002,503,10Глава 19 Изоляция электроустановок 131гирляндах всех ти по вв районах с 1–2-йСЗсле-
1910 Удельная эффективная длина пути утечкиподдерживающихгирляндизоляторовиштыре-гирляндепосравнениюсколичеством,получен-выхизоляторовВЛнаметаллическихижелезобе-н ы м по 1912тонныхопорахвзависимостиотСЗиноминально-НаВЛнапряжением 150–750кВнаметалли-гонапряжения(на высоте до 1000мнадуровнемморя)должна приниматься по табл 191поддерживающихгирляндиштыревыхизоля-должно определяться по 1912торовВЛна высоте более 1000м над уровнем 1914 Н аВ Лнапряжением 35–220кВсдере-в янны ми опорам ив районах с 1–2-йСЗколи-нормированной в табл 191:
от 1000до 2000м—на 5%;
от 2000до 3000м—на 10%;
одинменьше,чемдляВЛнаметаллическихилиот 3000до 4000м—на 15%
1911 Изоляционные расстояния по воздухуНаВЛнапряжением 6–20кВсдеревяннымиопорамиилидеревяннымитраверсаминаметал-должны соответствовать требованиям гл 25
1912 Количество подвесных тарельчатых
1–2-йСЗудельнаяэффективнаядлинапутиутеч-к и изоляторов должна быть не менее 1,5см/кВконструкции(V-образных,-образных,-об-1915 Вгирляндахопорбольшихпереходовразных,Y-образныхидр,составленныхизизо-должнопредусматриватьсяпоодномудопол-лятороводноготипа)дляВЛнаметаллическихи лиф арф орана каждые 10мпревышениявы-соты опоры сверх 50мпоотношениюкколи-
=чествуизоляторовнормальногоисполнения,
гдеL—длинапутиутечкиодногоизоляторапо=1,9см/кВдляВЛнапряжением 6–35кВистандартуилитехническимусловиямнаизоля-=1,4см/кВдляВЛнапряжением 110–750кВторконкретноготипа,смЕслирасчетmнедаетцелогочисла,товыбираютследующеецелоечислоусловиямзагрязненияврайонеперехода
1913 Н аВ Лнапряжением 6–20кВсметал-
1916 Вгирляндахтарельчатыхизоляторовлическимиижелезобетоннымиопорамиколи-изстеклаилифарфора,подвешенныхнавысотеболее 100м,должныпредусматриватьсясверхподдерживающихинатяжныхгирляндахдолж-определенного в со ответ с тв и ис 1912и 1915но определяться по 1912инезависимоотмате-двадополнительныхизоляторариалаопордолжносоставлятьнеменеедвух
1917 Выбор изоляции В ЛсизолированнымиНаВЛнапряжением 35–110кВсметалличе-скими,железобетоннымиидеревяннымиопо-проводамидолженпроизводитьсявсоответ-рамис заземленными крепления миг ир ля ндс тв и ис 1910–1916Таблица 191иштыревыхизоляторовВЛнаметаллическихижелезобетонныхопорах,внешнейизоляции
,см/кВ(неменее),приноминальномнапряжении,кВСтепеньэдо 35включительно 110–750
11,901,60
22,352,00
33,002,50
43,503,10Внешняя стеклянная и фарфоровая напряжение 20кВдля токопроводов 10кВвизоляцияэлектрооборудованияиОРУрайонах с 4-йСЗ;=2,0см/кВнаноминальноенапряжение 35кВдля токопроводов 13,8–24кВ
1918 Удельная эффективная длина путив районах с 1–4-йСЗутечкивнешнейфарфоровойизоляцииэлектро-
6–750кВ,атакженаружнойчастивводовЗРУвВыборизоляциипоразрядным
(на высоте до 1000мнадуровнемморя)должна
1927 Гирлянды В Лнапряжением 6–750кВ,
приниматься по табл 191внешняяизоляцияэлектрооборудованияиизо-ляторыОРУнапряжением 6–750кВдолжнывнешнейизоляцииэлектрооборудованияиизо-иметь 50%-ныеразрядныенапряженияпро-ляторовОРУнапряжением 6–220кВ,располо-мышленнойчастотывзагрязненномиувлаж-женны хна высоте более 1000м,должнаприни-ненномсостоянииненижезначений,приведен-маться:на высоте до 2000м—по табл 191,ананыхвтабл192высоте от 2000до 3000м—наоднустепеньза-грязнениявышепосравнениюснормированнойзагрязнениядолжнаприниматься(неменее):
1919 При выборе изоляции ОРУизоляцион-для 1-йСЗ—5мкСм,2-йСЗ—10мкСм,3-йныерасстоянияповоздухуоттоковедущихча-СЗ—20мкСм,4-йСЗ—30мкСмсоответствовать требованиям гл 42
1920 Внатяжныхиподдерживающихгир-следует определять по 1912–1913сдобав-1928 Врайонах,непопадающихвзонувлия-
110–150кВ—одного,220–330кВ—двух,(леса,тундра,лесотундра,луга),можетприме-
500кВ—трех,750кВ—четырехизоляторовнятьсяизоляциясменьшейудельнойэффек-
1921 При отсутствии электрооборудования,тивнойдлинойпутиутечки,чемнормированнаяудовлетворяющего требованиям табл 191для в табл 191для 1-йСЗрай оно вс 3–4-йСЗ,необходимоприменятьобо-1929 Крайона мс 1-йСЗотносятсятеррито-рудование,изоляторыивводынаболеевысокиерии,непопадающиевзонувлиянияисточниковноминальныенапряжениясизоляцией,удовлет-промышленныхиприродныхзагрязнений(бо-воряющейтабл191лота,высокогорныерайоны,районысослабо-
1922 Врайонахсусловиямизагрязнения,засоленнымипочвами,сельскохозяйственныепревышающими 4-юСЗ,какправило,следуетрайоны)предусматриватьсооружениеЗРУ1930Впромышленныхрайонахприналичии
1923 ОРУнапряжением 500–750кВи,какобосновывающихданныхможетприменять-правило,ОРУнапряжением 110–330кВсболь-сяизоляциясбольшейудельнойэффектив-шимколичествомприсоединенийнедолжнынойдлинойпутиутечки,чемнормированнаяврасполагаться в зонах с 3–4-йСЗтабл191для 4-йСЗ
1924 Удельная эффективная длина пути 1931 Степень загрязнения в близ ип ромы ш-утечкивнешнейизоляцииэлектрооборудова-ленныхпредприятийдолжнаопределятьсяпонияиизолятороввЗРУнапряжением 110кВи табл 193–1912взависимостиотвидаирас-выше должна быть не менее 1,2см/кВврайо-четногообъемавыпускаемойпродукцииирас-н ах с 1-йСЗине менее 1,5см/кВврайонахсстояниядоисточниказагрязнений
2–4-йСЗРасчетныйобъемпродукции,выпускаемой
1925 Врайонах с 1–3-йСЗдолжныприме-промышленнымпредприятием,определяетсянятьсяКРУНиКТПсизоляциейпотабл191суммированиемвсехвидовпродукцииСЗвВрайонах с 4-йСЗдопускаетсяприменениезонеуносовдействующегоилисооружаемо-толькоКРУНиКТПсизоляторамиспециальногогопредприятиядолжнаопределятьсяпонаи-исполнениябольшемугодовомуобъемупродукциисучетом
1926 Изоляторы гибки хи жестких наружных перспективного плана развития предприятия(неоткрытых токопроводов должны выбирать с яс более чем на 10летвперед)удельной эффективной длиной пути утечки по 1932 Степень загрязнения вблизи ТЭСипро-табл 191:=1,9см/кВнаноминальноена-мышленныхкотельныхдолжнаопределятьсяпря жени е 20кВдля токопроводов 10кВврайо-по табл 1913взависимостиотвидатоплива,
н ах с 1–3-йСЗ;=3,0см/кВнаноминальноемощностистанцииивысотыдымовыхтрубНоминальноенапряжениеэлектроустановки,кВ50%-ныеразрядныенапряжения,кВ(действующиезначения)Расчетныйобъемвыпускаемойпродукции,тыс.т/годСЗприрасстоянииотисточниказагрязнения,мдо500от500до1000от1000до1500от1500до2000от2000до2500от2500до3000от3000до5000от5000До10От10до500От500до1500От1500до2500От2500до3500От3500до5000до500от500до1000от1000до1500от1500до2000от2000до3500от3500До1000От1000до5000От5000до9000От9000до18000До5000От5000до10000От10000до15000От15000до20000До50От50до150От150до500От500до1000До100От100до300Глава 19 Изоляция электроустановок 133Таблица 192
Производствобетон-ныхизделийидр.
*РаспространяетсянаопределениеСЗвблизитерриконов.
Мощность,МВтВысотадымо-выхтруб,мСЗприрасстоянииотисточниказагрязнения,мдо250от250до500от500до1000от1000до1500от1500до3000от3000ТЭСикотельныенаугляхпризольностименее30%,мазуте,газеТЭСикотельныенаугляхпризольностиболее30%ТЭСикотельныенасланцахНезависимоотмощностиДо1000От1000до4000До500От500до2000ЛюбаяЛюбаяДо180От180ЛюбаяДо180От180до200от200до600от600СЗприрасстоянииотавтодорог,мдо25от25до100от100Таблица 1912Желез н аяру даи др Независимо от объема 211Уголь*Независимо от объема 321канализационно-очистныхсооружений(золоотвалы,солеотвалы,шлакоотвалы,
крупныепромышленныесвалки,предприятияпосжиганиюмусора,складыиэлеваторыпылящихматериалов,складыдляхраненияминеральныхудобренийиядохимикатов,гидрошахтыиобогатительныефабрики,станцииаэрацииидругиеканализационно-очистныесооружения)до 200от 200до 600от 600Таблица 1915СЗприрасстоянииотавтодорог,мдо 25от 25до 100от 100Расчетнаясоленостьводы,г/лРасстояниеотбереговойлинии,кмСЗДо2До0,1От2до10До0,1От0,1до1,0От10до20До0,1От0,1до1,0От1,0до5,0От20до40До1,0От1,0до5,0От5,0до10,0Глава 19 Изоляция электроустановок 137
1933 При отсчете расстояний по табл 193–ЗначенияS/Sдолжныограничиватьсяпреде-
1913границей источника загрязнения являет с ялами 0,5<S/S2кривая,огибающаявсеместавыбросовватмос-1938 Степень загрязнения вблизи отваловферунаданномпредприятии(ТЭС)пылящихматериалов,складскихзданийисоо-
1934 Вслучаепревышенияобъемавыпуска-ружений,канализационно-очистныхсооруже-емойпродукцииимощностиТЭС,по ср а вне ни юний следует определять по табл 1914с указанным ив табл 193–1913,следуетуве-1939 Степень загрязнения вблизи автодорогличиватьСЗнеменеечемнаоднуступеньсинтенсивнымиспользованиемвзимнеевремя
1935 Объем выпускаемой продукции п рина-химическихпротивогололедныхсредствследу-личиинаодномпредприятиинесколькихисточ-е т определять по табл 1915никовзагрязнения(цехов)должен определяться 1940 Степень загрязнения в прибрежнойсуммированиемобъемовпродукцииотдельныхзонеморей,соленыхозериводоемовдолжнацехов Если источник выброса загрязняющих определяться по табл 1916взависимостиотвеществотдельныхпроизводств(цехов)отсто-соленостиводыирасстояниядобереговойли-итотдругихисточниковвыбросапредприятиянииРасчетнаясоленостьводыопределяетсябольше чем на 1000м,годовойобъемпродук-погидрологическимкартамкакмаксимальноеиостальнойчастипредприятияотдельноВэтом зоне до 10кмвглубьакваторииСтепеньзагряз-случаерасчетнаяСЗдолжнаопределятьсясо-нениянадповерхностьюзасоленныхводоемовгласно 1943 следует принимать на одну ступень выше,чемв
1936 Ес лина одном промышленном пред-табл 1916для зоны до 0,1кмприятии выпускается продукция нескольких 1941 Врайонах,подверженныхветрамсоотраслей(илиподотраслей)промышленности,скоростью более 30м/ссостороныморя(пе-указанных в табл 193–1912,тоСЗследу е триоди ч н ость юне реже одно гора зав 10лет),
определять согласно 1943расстоянияотбереговойлинии,приведенныев
1937ГраницызонысданнойСЗследуеткор-табл 1916,следует увеличить в 3разарек тировать с учетом розы ветров по формуле Для водоемов площадью 1000–10000м 2СЗдопускаетсяснижатьнаоднуступеньпосравне-н ию сданными табл 1916
01942 Степень загрязнения вблизи градиренгдеS—расстояниеотграницыисточниказа-илибрызгальныхбассейновдолжнаопреде-грязнениядограницырайонасданнойСЗ,скор-л ять с я по табл 1917приудельнойпроводимо-ректированноесучетомрозыветров,м;с ти циркуляционной воды менее 1000мкСм/смS—нормированное расстояние от границы и по табл 1918приудельнойпроводимостиотисточника загряз не ни яд ограни цыра йонас 1000до 3000мкСм/смданнойСЗприкруговойрозеветров,м;1943РасчетнуюСЗвзоненаложениязагряз-W—среднегодоваяповторяемостьветровненийотдвухнезависимыхисточников,опреде-рассматриваемогорумба,%;лен ну юс учетом розы ветров по 1937,следуетW—повторяемость ветр о водного румба определять по табл 1919независимоотвидаприкруговойрозеветров,%промышленногоилиприродногозагрязненияТаблица 1916СЗв прибрежной зоне морей и озер площадью более 10000м 2ТипводоемаРасчетнаясоленостьводы,г/лРасстояниеотбереговойлинии,кмСЗНезасоленный До 2До 0,11Слаб оз асо ленны йОт 2до 10До 0,12От 0,1до 1,01Средне за со ленны йОт 10до 20До 0,13От 0,1до 1,02От 1,0до 5,01Силь н оз асо ленны йОт 20до 40До 1,03От 1,0до 5,02От 5,0до 10,01СЗрайонаРасстояниеотградирен(брызгальногобассейна),мдо150от150до150от150до600от600Lи/DkиОт0,90до1,05включ.От1,05до1,10включ.От1,10до1,20включ.От1,20до1,30включ.От1,30до1,40включ.1,001,051,101,151,20kиДвукрылаяСувеличеннымвылетомребрананижнейповерхностиАэродинамическогопрофиля(конусная,полусферическая)Колоколообразнаясгладкойвнутреннейиребристойнаружнойповерхностями1,201,251,001,15Таблица 1917менее 1000мкСм/смРасстояниеотградирен(брызгальногобассейна),мСЗрайонадо 150от 150Таблица 1918от 1000до 3000мкСм/смдо 150от 150до 600от 600Таблица 1919Таблица 1920КоэффициентыиспользованияkподвесныхтарельчатыхизоляторовОт 0,90до 1,05в ключ 1,00От 1,05до 1,10в ключ 1,05От 1,10до 1,20в ключ 1,10От 1,20до 1,30в ключ 1,15От 1,30до 1,40в ключ 1,20Таблица 1921КоэффициентыиспользованияkподвесныхтарельчатыхизоляторовспециальногоисполненияКонфигурацияизолятораkД в ук р ы лая 1,20Сувеличенным вылетом ре брана нижней поверхности 1,25Аэродинамическогопрофиля(конусная,полусферическая)1,00Колоколообразна яс гладкой внутренней и ребристой наружной поверхностями 1,15менее2,52,5–3,003,01–3,303,31–3,503,51–3,713,71–4,00kК1,001,101,151,201,251,30
3–5
1,001,051,10Глава 19 Изоляция электроустановок 139Коэффициентыиспользованияосновныхнок,составленныхизоднотипныхизоляторов,
типов изоляторов и изоляционных следует принимать равными 1,0конструкций(стеклянныхифарфоровых)1950Коэффициентыиспользованияkсо-
1944Коэффициентыиспользованияkизо-
(безперемычек),составленныхизоднотипныхляционныхконструкций,составленныхизодно-элементов(двухцепныхимногоцепныхпод-типныхизоляторов,следуетопределятькакдерживающихинатяжныхгирлянд,двух-имногостоечныхколонок),следуетопределятьпогдеk—коэффициентиспользованияизо-табл 1923лятора;1951Коэффициентыиспользованияkk—коэффициентиспользованиясо-
-образныхиV-образныхгирляндсод-ноцепнымиветвямиследуетприниматьравны-последовательно-параллельнымиветвямими 1,0
1945Коэффициентыиспользованияkпод-
1952КоэффициентыиспользованияkвесныхтарельчатыхизоляторовпоГОСТ27661сосоставныхконструкцийспоследовательно-слаборазвитойнижнейповерхностьюизоляци-параллельнымиветвями,составленнымиизон ной детали следует определять по табл 1920изолятороводноготипа(гирляндтипаYили,
опорныхколоноксразличнымчисломпарал-изолятораLкдиаметруеготарелкиDилельныхветвейповысоте,атакжеподстанци-
1946Коэффициентыиспользованияkпод-ионныхаппаратовсрастяжками),следуетприни-мать равными 1,1
1953Коэффициентыиспользованияkод-следует определять по табл 1921ноцепныхгирляндиодиночныхопорныхколо-
1947Коэффициентыиспользованияkнок,составленныхизразнотипныхизоляторовсштыревыхизоляторов(линейных,опорных)сокоэффициентамииспользованияkиk,долж-слаборазвитойповерхностьюдолжныприни-и 1и 2мать с я равными 1,0,ссильноразвитойповерх-ныопределятьсяпоформуленостью—1,1
1948Коэффициентыиспользованияkиk=12,
внешнейизоляцииэлектрооборудованиянаруж-
1+2нойустановки,выполненнойввидеодиночныхизоляционныхконструкций,в том числе опорны хИ 1И 2гдеLиL—длинапутиутечкиучастковкон-напряжение до 110кВ,атакжеподвесныхизоля-струкцииизизоляторовсоответствующеготипаторовстержневоготипананоминальноенапря-Аналогичнымобразомдолжнаопределятьсяве-жени е 110кВ,следует определять по табл 1922личинаkдляконструкцийуказанноговидапричислеразныхтиповизоляторов,большемдвухизолятораилиизоляционнойконструкцииLкдлинеихизоляционнойчастиh1954Конфигурацияподвесныхизоляторов
1949Коэффициентыиспользованияkод-длярайоновсразличнымивидамизагрязненийноцепныхгирляндиодиночныхопорныхколо-должна выбираться по табл 1924Таблица 1922Коэффициентыиспользованияkодиночныхизоляционныхколонок,
Таблица 1923Коэффициентыиспользованияkсоставныхконструкцийсэлектрическипараллельнымиветвями(безперемычек)Количество параллельных ветвей 123–5k1,001,051,10Тарельчатыйсребристойнижнейпо-верхностью(L/D≤1,4)иРайоныс1–2-йСЗприлюбыхвидахзагрязненияТарельчатыйгладкийполусферический,тарельчатыйгладкийконусныйРайоныс1–2-йСЗприлюбыхвидахзагрязнения,районысзасо-леннымипочвамииспромышленнымизагрязненияминевыше3-йСЗРайоныс4-йСЗвблизицементныхисланцевоперерабатывающихпредприятий,предприятийчернойметаллургии,предприятийпопроизводствукалийныхудобрений,химическихпроизводств,вы-пускающихфосфаты,алюминиевыхзаводовприналичиицеховпроизводстваэлектродов(цехованодноймассы)Стержневойфарфоровыйнормальногоисполнения(L/h≤2,5)иРайоныс1-йСЗ,втомчислеструднодоступнымитрассамиВЛРайонысзасоленнымипочвамииспромышленнымизагрязне-ниями(2–4-яСЗ)Тарельчатыйссильновыступающимребромнанижнейповерхности(L/D>1,4)иПобережьяморейисоленыхозер(2–4-яСЗ)Стержневойфарфоровыйспециальногоисполнения(L/h>2,5)иРайоныс2–4-йСЗприлюбыхвидахзагрязнения;районыструднодоступнымитрассамиВЛ(2–3-яСЗ)Районыс1–2-йСЗприлюбыхвидахзагрязнения,втомчислерайоныструднодоступнымитрассамиВЛРайоныс2–3-йСЗприлюбыхвидахзагрязнения,втомчислерайоныструднодоступнымитрассамиВЛПримечание.D—диаметртарельчатогоизолятора,см;h—высотаизоляционнойчастистержневогоизо-лятора,см;L—длинапутиутечки,см.иТаблица 1924Тарельчатыйсребристойнижнейпо-Районы с 1–2-йСЗприлюбыхвидахзагрязненияверхностью(L/D1,4)Тарельчатыйгладкийполусферический,Районы с 1–2-йСЗприлюбыхвидахзагрязнения,районысзасо-
3-йСЗТарельчатый фарфоровый Районы с 4-йСЗвблизицементныхисланцевоперерабатывающихпредприятий,предприятийчернойметаллургии,предприятийпопроизводствукалийныхудобрений,химическихпроизводств,вы-пускающихфосфаты,алюминиевыхзаводовприналичиицеховпроизводстваэлектродов(цехованодноймассы)Стержневой фарфоровый нормального Районы с 1-йСЗ,втомчислеструднодоступнымитрассамиВЛисполнения(L/h2,5)ТарельчатыйдвукрылыйРайонысзасоленнымипочвамииспромышленнымизагрязне-ниями(2–4-яСЗ)ТарельчатыйссильновыступающимПобережьяморейисоленыхозер(2–4-яСЗ)
(L/D>1,4)Стержневой фарфоровый специального Районы с 2–4-йСЗприлюбыхвидахзагрязнения;
исполнения(L/h>2,5)районыструднодоступнымитрассамиВЛ(2–3-яСЗ)Стержневой полимерный нормального Районы с 1–2-йСЗприлюбыхвидахзагрязнения,втомчислеСтержневой полимерный специального Районы с 2–3-йСЗприлюбыхвидахзагрязнения,втомчислеПримечаниеD—диаметртарельчатогоизолятора,см;h—высотаизоляционнойчастистержневогоизо-лятора,см;L—длинапутиутечки,см
2×
Глава 21Приоткрытойэлектропроводкеприменяютсяследующиеспособыпрокладкипроводовикабе-лей:непосредственнопоповерхностистен,по-толковитп,наструнахтросах,роликах,изоля-торах,втрубах,коробах,гибкихметаллическихрукавах,налотках,вэлектротехническихплинту-
211 Настоящая глава Правил распространя-сахиналичниках,свободнойподвескойитпетсянаэлектропроводкисиловых,осветитель-Открытаяэлектропроводкаможетбытьста-н ы хи вторичных цепей напряжением до 1кВционарной,передвижнойипереноснойпеременногоипостоянноготока,выполняемые
2 Скрытая электропроводка—проложен-внутризданийисооружений,нанаружныхихстенах,территорияхпредприятий,учреждений,
исооружений(встенах,полах,фундаментах,
микрорайонов,дворов,приусадебныхучастков,
перекрытиях),атакжепоперекрытиямвпод-настроительныхплощадкахсприменениемизо-готовкепола,непосредственноподсъемнымлированныхустановочныхпроводоввсехсече-поломитпний,атакженебронированныхсиловыхкабелейследующиеспособыпрокладкипроводовика-металлической,резиновойилипластмассовойбелей:втрубах,гибкихметаллическихрукавах,
о боло ч к ес сечением фазных жил до 16мм 2(присечении более 16мм 2—см гл 23)коробах,замкнутыхканалахипустотахстрои-тельныхконструкций,взаштукатуриваемыхЛинии,выполняемыенеизолированнымибороздах,подштукатуркой,атакжезамоноли-проводамивнутрипомещений,должныотве-чатьтребованиям,приведенным в гл 22,внеизготовлениизданий—в гл 24
215 Наружной электропроводкой н азы в а-ОтветвленияотВЛквводам(см 216и 242),
етсяэлектропроводка,проложеннаяпонаруж-нымстенамзданийисооружений,поднавесамиилинеизолированныхпроводов,должнысоо-итп,атакжемеждузданияминаопорах(небо-р ужать с яс соблюдением требований гл 24,алее четырех пролетов длиной до 25мкаждый)ответвления,выполняемыесприменениемпро-внеулиц,дорогитпводов(кабелей)нанесущемтросе,—всоответ-Наружнаяэлектропроводкаможетбытьот-ствиистребованияминастоящейглавыкрытойискрытойКабельныелинии,проложенныенепосред-
216 В во до мот воздушной линии э лек тропе-ственновземле,должныотвечатьтребованиям,
приведенным в гл 23 ре дачи называется электропроводка,соединяю-Дополнительныетребованиякэлектропро-щаяответвлениеотВЛсвнутреннейэлектропро-водкам при веде ныв гл 15,34,54,55ивводкой,считаяотизоляторов,установленныхнараз д 7 наружной поверхности(стене,крыше)здания
212 Электропроводкой называет с ясов окуп-илисооружения,дозажимоввводногоустрой-ностьпроводовикабелейсотносящимисякнимствакреплениями,поддерживающими защитными 217 Струной как несущим элементом э лек-конструкциямиидеталями,установленнымивтропроводкиназываетсястальнаяпроволока,
соответствииснастоящимиПравиламинатянутаявплотнуюкповерхностистены,по-
213 Кабель,шнур,проводзащищенный,не-толкаитп,предназначеннаядлякреплениякзащищенный,кабельипроводспециальный—нейпроводов,кабелейилиихпучковопределения поГОСТ 218 Полосой как несущим элементом э лек-
214 Электропроводки разделяют с ян асле-тропроводкиназываетсяметаллическаяполоса,
дующиевиды:закрепленнаявплотнуюкповерхностистены,
1 Открытая электропроводка—проложен-потолкаитп,предназначеннаядлякреплениякнаяпоповерхностистен,потолков,пофермамнейпроводов,кабелейилиихпучкови другим строительным элементам зданий и 219 Тросом как несущим элементом э лек-сооружений,поопорамитптропроводкиназываетсястальнаяпроволокаСечениежил,мм 2ШнурыдляприсоединениябытовыхэлектроприемниковКабелидляприсоединенияпереносныхипередвижныхэлектроприемниковвпромышленныхустановкахСкрученныедвухжильныепроводасмногопроволочнымижиламидлястационар-нойпрокладкинароликахНезащищенныеизолированныепроводадлястационарнойэлектропроводкивнутрипомещений:непосредственнопооснованиям,нароликах,клицахитросахналотках,вкоробах(кромеглухих):дляжил,присоединяемыхквинтовымзажимамдляжил,присоединяемыхпайкой:однопроволочныхмногопроволочных(гибких)наизоляторахНезащищенныеизолированныепроводавнаружныхэлектропроводках:постенам,конструкциямилиопорамнаизоляторахвводыотвоздушнойлинииподнавесаминароликахНезащищенныеизащищенныеизолированныепроводаикабеливтрубах,метал-лическихрукавахиглухихкоробахКабелиизащищенныеизолированныепроводадлястационарнойэлектропровод-ки(безтруб,рукавовиглухихкоробов):дляжил,присоединяемыхквинтовымзажимамдляжил,присоединяемыхпайкой:однопроволочныхмногопроволочных(гибких)Защищенныеинезащищенныепроводаикабели,прокладываемыевзамкнутыхканалахилизамоноличенно(встроительныхконструкцияхилиподштукатуркой)0,350,751110,50,351,52,51,5110,50,351———2,52——442,522——2Таблица 211Сечениежил,мм 2Шнуры для присоединения бытовых электр о приемников 0,35—
Кабели для присоединения переносны хи передвижных электр о при е мни ко вв 0,75—
Скрученныедвухжильныепроводасмногопроволочнымижиламидлястационар-1—
внутрипомещений:
непосредственнопооснованиям,нароликах,клиц ахи тросах 12,5налотках,вкоробах(кромеглухих):
дляжил,присоединяемых квинтовым зажимам 12дляжил,присоединяемыхпайкой:
одно проволочных 0,5—
многопроволочных(гибких)0,35—
на изоляторах 1,54Незащищенныеизолированныепроводавнаружныхэлектропроводках:
постенам,конструкция мили о по рамна изоляторах 2,54вводы от воздушной линии под навес амина роликах 1,52,5Незащищенныеизащищенныеизолированныепроводаикабеливтрубах,метал-12Кабелиизащищенныеизолированныепроводадлястационарнойэлектропровод-ки(безтруб,рукавовиглухихкоробов):
Защищенныеинезащищенныепроводаикабели,прокладываемы ев замкнутых 12каналахилизамоноличенно(встроительныхконструкцияхилиподштукатуркой)илистальнойканат,натянутыеввоздухе,пред-Лотокнеявляетсязащитойотвнешнихме-назначенныедляподвескикнимпроводов,ка-ханическихповрежденийпроложенныхнанембелейилиихпучковпроводовикабелейЛоткидолжныизготовлять-
2110 Коробом называется закрытая полаясяизнесгораемыхматериаловОнимогутбытьконструкцияпрямоугольногоилидругогосече-сплошными,перфорированнымиилирешетча-ния,предназначеннаядляпрокладкивнейпро-тымиЛоткимогутприменятьсявпомещенияхиводовикабелейКоробдолженслужитьзащи-наружныхустановках
2112 Чердачным помещением называет-внемпроводовикабелейКоробамогутбытьглухимиилисоткрывае-верхнимэтажомздания,потолкомкоторогояв-мымикрышками,сосплошнымиилиперфори-рованнымистенкамиикрышкамиГлухиекоро-конструкции(кровлю,фермы,стропила,балкиитп)изсгораемыхматериаловвсехсторонинеиметькрышекэтажи,расположенныенепосредственнонадкрышей,перекрытияиконструкциикоторых
2111 Лотком называется открытая кон ст рук-ция,предназначеннаядляпрокладкинанейпро-выполненыизнесгораемыхматериалов,нерас-водовикабелейсматриваютсякакчердачныепомещенияГлава 21 Электропроводки 143должнаосуществлятьсяводнойобщейтрубе
2113 Допустимые длительны ето кина про-водаикабелиэлектропроводокдолжныпри-рабочий(илипрямойиобратный)проводникивни мать с я по гл 13сучетомтемпературыокру-жающейсредыиспособапрокладкитрубахсостальнойоболочкой,еслидлительный
2114 Сечения токопроводящих жил про-т окна груз кив проводника хне превышает 25А
2119 При прокладке проводов и кабелей вбыть не менее приведенных в табл 211 Се-трубах,глухихкоробах,гибкихметаллическихрукавахизамкнутыхканалахдолжнабытьобе-должны приниматься по 6512–6514 Сеченияспеченавозможностьзаменыпроводовикабе-лейдолжныбытьвыбраныссоблюдениемтребова-
2120 Конструктивные элементы зданий ин ий гл 17сооружений,замкнутыеканалыипустотыко-
2115 Встальныхидругихмеханическихпрочныхтрубах,рукавах,коробах,лоткахикабелей,должныбытьнесгораемыми
2121 Соединение,ответвлениеиоконце-зданийдопускаетсясовместнаяпрокладкапро-ваниежилпроводовикабелейдолжныпро-водовикабелей(заисключениемвзаиморезер-изводитьсяприпомощиопрессовки,сварки,
вируемых):
пайкиилисжимов(винтовых,болтовыхитп)
1 Всех цепе йодного агрегатавсоответствиисдействующимиинструкциями,
2 С иловы хи контрольных цепей несколькихутвержденнымивустановленномпорядкемашин,панелей,щитов,пультовитп,связан-
2122 Вместахсоединения,ответвленияиныхтехнологическимпроцессомприсоединенияжилпроводовиликабелейдол-
3 Цепей,питающихсложныйсветильникженбытьпредусмотрензапаспровода(кабеля),
4 Цепей нескольких групп одного в и дао св е-обеспечивающийвозможностьповторногосое-щения(рабочегоилиаварийного)собщимчис-динения,ответвленияилиприсоединенияломпроводоввтрубенеболеевосьми
2123 Места соединения и ответвления про-
5 Осветительных цепей до 42Всцепямивыше 42Вприусловиизаключенияпроводовосмотраиремонтацепей до 42Ввотдельнуюизоляционнуютрубу
2124 Вместахсоединенияиответвления
2116 Воднойтрубе,рукаве,коробе,пучке,
проводаикабелинедолжныиспытыватьмеха-замкнутомканалестроительнойконструкцииническихусилийтяженияи лина одном лотке запрещается совместная 2125 Места соединения и ответвления жилпрокладкавзаиморезервируемыхцепей,цепейпроводовикабелей,атакжесоединительныерабочегоиаварийногоэвакуационногоосвеще-иответвительныесжимыитпдолжныиметьния,а также цепей до 42Вс цепями выше 42Визоляцию,равноценнуюизоляциижилцелых
(исключения см 2115,п 5и 6116,п 1)Про-местэтихпроводовикабелейкладка этих цепей допускается лишь в разных 2126 Соединение и ответвление проводовотсекахкоробовилотков,имеющихсплошныеикабелей,заисключениемпроводов,проло-продольныеперегородкиизнесгораемогома-женныхнаизолирующихопорах,должнывы-
0,25чкоробках,визоляционныхкорпусахсоедини-Допускаетсяпрокладкацепейаварийноготельныхиответвительныхсжимов,вспециаль-
(эвакуационного)ирабочегоосвещенияпораз-ныхнишахстроительныхконструкций,внутринымнаружнымсторонампрофиля(швеллера,корпусовэлектроустановочныхизделий,аппа-уголкаитп)ратовимашинПрипрокладкенаизолирующих
2117 Вкабельныхсооружениях,производ-опорахсоединениеилиответвлениепроводовственныхпомещенияхиэлектропомещенияхследуетвыполнятьнепосредственноуизолято-дляэлектропроводокследуетприменятьпро-ра,клицыилинаних,атакженароликеводаикабелисоболочкамитолькоизтруднос-2127 Конструкция соединительны хи от-гораемыхилинесгораемыхматериалов,анеза-ветвительныхкоробокисжимовдолжнасоот-щищенныепровода—сизоляциейтолькоизветствоватьспособампрокладкииусловиямтрудносгораемыхилинесгораемыхматериаловокружающейсреды
2118 При переменно мили выпрямленном 2128 Соединительные и ответви тельные ко-токепрокладкафазныхинулевого(илипрямогоробкииизоляционныекорпусасоединительныхиобратного)проводниковвстальныхтрубахилииответвительныхсжимовдолжныбыть,какправило,изготовленыизнесгораемыхилитруд-ляцияпроводовизащитныеоболочкипроводовносгораемыхматериаловикабелейдолжныбытьвыбранысучетомэтих
2129 Металлические элементы электр о про-требований(см также 2150и 2151)водок(конструкции,короба,лотки,трубы,рука-2135 Нулевые рабочие проводники должныва,коробки,скобыитп)должныбытьзащи-иметьизоляцию,равноценнуюизоляциифаз-щеныоткоррозиивсоответствиисусловияминыхпроводниковокружающейсредыВпроизводственныхнормальныхпомещени-
2130 Электропроводки должны быть вы-яхдопускаетсяиспользованиестальныхтрубиполненысучетомвозможныхперемещенийихтросовоткрытыхэлектропроводок,атакжеме-вместахпересеченийстемпературнымииоса-таллическихкорпусовоткрытоустановленныхдочнымишвамитокопроводов,металлическихконструкцийзда-ний,конструкцийпроизводственногоназначе-ния(например,фермы,колонны,подкрановыеВыборвидаэлектропроводки,выборпути)имеханизмоввкачествеодногоизрабо-до 42ВПриэтомдолжныбытьобеспеченыне-
2131 Электропроводка дол ж н асо ответ ст во-проводников,видимостьинадежнаясваркаватьусловиямокружающейсреды,назначениюстыковиценностисооружений,ихконструкциииар-хитектурнымособенностямЭлектропроводкавкачестверабочегопроводниканедопускается,
есликонструкциинаходятсявнепосредствен-распознанияповсейдлинепроводниковпоцве-там:
конструкцийголубогоцвета—дляобозначениянулевогорабочегоилисреднегопроводникаэлектриче-2136 Прокладка проводов и кабелей,трубискойсети;коробовспроводамиикабелямипоусловиямдвухцветнойкомбинациизелено-желтогопожарнойбезопасностидолжнаудовлетворятьцвета—дляобозначениязащитногоилинуле-требованиям табл 213вогозащитногопроводника;2137 Приоткрытой прокладке защищенныхдвухцветнойкомбинациизелено-желтогоцве-проводов(кабелей)соболочкамиизсгораемыхтаповсейдлинесголубымиметкаминаконцахматериаловинезащищенныхпроводоврасстоя-линии,которыенаносятсяпримонтаже—дляниевсветуотпровода(кабеля)доповерхностиобозначениясовмещенногонулевогорабочегоиоснований,конструкций,деталейизсгораемыхнулевогозащитногопроводника;материалов должно составлять не менее 10ммчерного,коричневого,красного,фиолето-Приневозможностиобеспечитьуказанноерас-вого,серого,розового,белого,оранжевого,стояниепровод(кабель)следуетотделятьотпо-бирюзовогоцвета—дляобозначенияфазноговерхностислоемнесгораемогоматериала,вы-проводникаступающимскаждойстороныпровода(кабеля)
2132 При выборе вида электропроводки ине менее чем на 10ммспособа прокладки проводов и кабелей должны 2138 При скрытой прокладке защищенныхучитыватьсятребованияэлектробезопасностиипроводов(кабелей)соболочкамиизсгораемыхпожарнойбезопасностиматериаловинезащищенныхпроводоввзакры-
2133 Выбор видов электропроводки,выбортыхнишах,впустотахстроительныхконструк-проводовикабелейиспособаихпрокладкисле-ций(например,междустенойиоблицовкой),вдует осуществлять в со ответ с тв и ис табл 212 борозд ахит п с наличием сгораемых кон ст рук-условий,характеризующихокружающуюсреду,сплошнымслоемнесгораемогоматериаласоэлектропроводкадолжнасоответствоватьвсемвсехсторонэтим условиям 2139 Приоткрытой прокладке труби ко-
2134 О боло ч кии изоляция провод овик абе-робовизтрудносгораемыхматериаловпоне-лей,применяемыхвэлектропроводках,должнысгораемымитрудносгораемымоснованиямисоответствоватьспособупрокладкииуслови-конструкциямрасстояниевсветуоттрубы(ко-ямокружающейсредыИзоляция,крометого,роба)доповерхностиконструкций,деталейиздолжнасоответствоватьноминальномунапря-сгораемыхматериаловдолжносоставлятьнежению сети менее 100ммПриневозможностиобеспечитьПриналичииспециальныхтребований,обу-указанноерасстояниетрубу(короб)следуетсловленныххарактеристикамиустановки,изо-отделятьсовсехсторонотэтихповерхностейНезащищенныеодножиль-ныепроводаНаизоляторах,атакженароликах,предназначенныхдляприменениявсырыхместах.Внаружныхуста-новкахроликидлясырыхмест(большихразмеров)допускаетсяприменятьтольковместах,гдеисклю-ченавозможностьнепосредственногопопаданиянаэлектропроводкудождяилиснега(поднавесами)Незащищенныеодножиль-ныепроводаНаружныеуста-новкиНепосредственнопоповерхностистен,потолковинаструнах,полосахидругихнесущихконструкцияхТожеНезащищенныеиза-щищенныеодно-имного-жильныепровода.Кабеливнеметаллическойиме-таллическойоболочкахПомещениявсехвидовинаружныеустановки(толькоспециальныепрово-даснесущимтросомдлянаружныхуста-новокиликабели)НатросахСпециальныепроводаснесущимтросом.Неза-щищенныеизащищенныеодно-имногожильныепровода.Кабеливнеме-таллическойиметалличе-скойоболочкахВнеметаллическихтрубахизсгораемыхматериалов(несамозатухающийполиэтиленит.п.).Взамкнутыхканалахстроительныхконструкций.ПодштукатуркойИсключения:1.Запрещаетсяприменениеизоляционныхтрубсметаллическойоболочкойвсырых,особосырыхпо-мещенияхинаружныхустановках2.Запрещаетсяприменениестальныхтрубистальныхглухихкоробовстолщинойстенок2ммименеевсы-рых,особосырыхпомещенияхинаружныхустановкахНезащищенныеизащищенные,одно-имногожильныепровода.КабеливнеметаллическойоболочкеСухие,влажныеисырыепомещенияПомещениявсехвидовинаружныеуста-новкиВметаллическихгибкихрукавах.Встальныхтрубах(обыкновенныхитонкостенных)иглухихстальныхкоробах.Внеметаллическихтрубахинеметаллическихглухихкоробахизтрудносгораемыхматериалов.ВизоляционныхтрубахсметаллическойоболочкойИсключения:1.Запрещаетсяприменениеизоляционныхтрубсметаллическойоболочкойвсырых,особосырыхпо-мещенияхинаружныхустановках2.Запрещаетсяприменениестальныхтрубистальныхглухихкоробовстолщинойстенок2ммименеевсы-рых,особосырыхпомещенияхинаружныхустановкахНезащищенныеиза-щищенныеодно-имного-жильныепровода.Кабеливнеметаллическойобо-лочкеГлава 21 Электропроводки 145Таблица 212Выборвидовэлектропроводок,способовпрокладкипроводовикабелейсредыСухиеивлажныеНароликахиклицахНезащищенныеодножиль-проводаПомещениявсехНаизоляторах,атакженароликах,предназначенныхНезащищенныеодножиль-видовинаружныедляприменениявсырыхместахВнаружныхуста-ныепроводаустановкиновкахроликидлясырыхмест(большихразмеров)допускаетсяприменятьтольковместах,гдеисклю-электропроводкудождяилиснега(поднавесами)Наружныеуста-Непосредственнопоповерхностистен,потолковинаКабельвнеметаллическойновкиструнах,полосахидругихнесущихконструкцияхиметаллическойоболочкахПомещениявсехТожеНезащищенныеиза-видовщищенныеодно-имного-жильныепроводаКабеливнеметаллическойиме-видовинаружныеснесущимтросомНеза-установки(толькощищенныеизащищенныеспециальныепрово-одно-имногожильныедаснесущимтросомпроводаКабеливнеме-длянаружныхуста-таллическойиметалличе-новокиликабели)скойоболочкахвидовинаружные(несамозатухающийполиэтиленитп)Взамкнутыхизащищенные,одно-установкиканалахстроительныхконструкцийПодштукатуркойимногожильныепроводаИсключения:
оболочке
1 Запрещается применение изоляционных труб сметаллическойоболочкойвсырых,особосырыхпо-
2 Запрещается применение стальных труби стальныхглухих к ор обо вс толщиной стенок 2ммименеевсы-рых,особосырыхпомещенияхинаружныхустановкахСухие,влажныеЗамоноличенновстроительныхконструкцияхприихНезащищенныепроводаПомещениявсехВметаллическихгибкихрукавахВстальныхтрубахНезащищенныеиза-видов(обыкновенныхитонкостенных)иглухихстальныхщищенныеодно-имного-инаружныеуста-коробахВнеметаллическихтрубахинеметаллическихжильныепроводаКабелиновкиглухихкоробахизтрудносгораемыхматериаловвнеметаллическойобо-сплошнымслоемнесгораемогоматериала(шту-н ия см в 2170,343,3412,556,6512–6514,
катурка,алебастр,цементныйраствор,бетон 7253и 7393итп)толщиной не менее 10ммНедопускаетсяприменениепроводови
2140 При скрытой прокладке труби коробов кабелей с алюминиевыми жилами для при-изтрудносгораемыхматериаловвзакрытыхни-соединениякэлектротехническимустройствам,
шах,впустотахстроительныхконструкций(на-установленнымнепосредственнонавиброизо-пример,междустенойиоблицовкой),вбороздахлирующихопорахитптрубыикоробаследуетотделятьсовсехВмузеях,картинныхгалереях,библиотеках,
сторонотповерхностейконструкций,деталейизархивахидругиххранилищахсоюзногозначе-сгораемыхматериаловсплошнымслоемнесго-нияследуетприменятьпроводаикабелитолькораем ого материала толщиной не менее 10ммсмеднымижилами
2141 При пересечения хна коротких у част-2150 Для питания переносны хи перед в и ж-кахэлектропроводкисэлементамистроитель-ныхэлектроприемниковследуетприменятьныхконструкцийизсгораемыхматериаловэтишнурыигибкиекабелисмеднымижилами,
участкидолжныбытьвыполненыссоблюдени-специальнопредназначенныедляэтойцели,сем требований 2136–2140 учетом возможных механических воздействий
2142 Вместах,гдевследствиевысокойВсежилыуказанныхпроводников,втомчислетемпературыокружающейсредыприменениезаземляющая,должныбытьвобщейоболочке,
проводовикабелейсизоляциейиоболочкамиоплеткеилииметьобщуюизоляциюнормальнойтеплостойкостиневозможноилиДлямеханизмов,имеющихограниченноеприводиткнерациональномуповышениюрас-перемещение(краны,передвижныепилы,ме-ходацветногометалла,следуетприменятьпро-ханизмыворотипр),следуетприменятьтакиеводаикабелисизоляциейиоболочкамиповы-конструкциитокопроводакним,которыезащи-шеннойтеплостойкостищаютжилыпроводовикабелейотизлома(на-
2143 Всырыхиособосырыхпомещенияхипример,шлейфыгибкихкабелей,кареткидлянаружныхустановкахизоляцияпроводовиизо-подвижнойподвескигибкихкабелей)лирующиеопоры,а также опорные и несущие 2151 При наличи им а сели эмульсий в местахконструкции,трубы,коробаилоткидолжныпрокладкипроводовследуетприменятьпроводабытьвлагостойкимисмаслостойкойизоляциейлибозащищатьпро-
2144 Впыльныхпомещенияхнерекоменду-водаотихвоздействияетсяприменятьспособыпрокладки,прикото-рыхнаэлементахэлектропроводкиможетска-пливатьсяпыль,аудалениееезатруднительно
2145 Впомещенияхинаружныхустанов-ках с химически активной средой все элементы 2152 Открытую прокладку незащищенныхотношениюксределибозащищеныотеевоз-основаниям,нароликах,изоляторах,натросахдействияилоткахследуетвыполнять:
2146 Про во даи кабели,имеющиенесве-1 При напряжении выше 42Ввпомещенияхтостойкуюнаружнуюизоляциюилиоболочку,безповышеннойопасностиипринапряжениидолжны быть защищены от воздействия прямых до 42Ввлюбыхпомещениях—навысотенесолнечных лучей менее 2мотуровняполаилиплощадкиобслу-
2147 Вместах,гдевозможнымеханическиеживанияповрежденияэлектропроводки,открытопроло-2 При напряжении выше 42Ввпомещенияхсженныепроводаикабелидолжныбытьзащище-повышеннойопасностьюиособоопасных—наныотнихсвоимизащитнымиоболочками,ае сливы со тене менее 2,5мотуровняполаилипло-такиеоболочкиотсутствуютилинедостаточнощадкиобслуживаниястойкипоотношениюкмеханическимвоздей-Данныетребованиянераспространяютсянаствиям,—трубами,коробами,ограждениямиспускиквыключателям,розеткам,пусковымилиприменениемскрытойэлектропроводкиаппаратам,щиткам,светильникам,устанавли-
2148 Про во даи кабели должны приме-ваемымнастененятьсялишьвтехобластях,которыеуказаныВпроизводственныхпомещенияхспускивстандартахитехническихусловияхнакабелинезащищенныхпроводовквыключателям,ро-
(провода)зеткам,аппаратам,щиткамитпдолжныбыть
2149 Для стационарных электропроводок защищены от механических воздействий до вы-должныприменятьсяпреимущественнопрово-со тыне менее 1,5мотуровняполаилиплощад-даикабелисалюминиевымижиламиИсключе-киобслуживанияНароликах,изоляторахилиспод-кладкойнесгораемыхматериалов*Незащищенныепровода:за-щищенныепроводаикабеливоболочкеизсгораемыхматериалов
—«—
Втрубахикоробахизтруд-носгораемыхинесгораемыхматериаловНезащищенныеизащищенныепроводаикабеливоболочкеизсгораемых,трудносгораемыхматериаловСподкладкойнесгораемыхматериалов*ипоследующимошту-катуриваниемилизащитойсовсехсторонсплошнымслоемдругихнесгораемыхматериаловНезащищенныепровода;за-щищенныепроводаикабеливоболочкеизсгораемыхматериаловСподкладкойнесгораемыхмате-риалов*—«—
Втрубахикоробахизтрудносгорае-мыхматериалов—сподкладкойподтрубыикоробаизнесгораемыхматериалов*ипоследующимза-штукатуриванием**Втрубахикоробах:изсгораемыхматериалов—замоноличенно,вбороздахит.п.;всплошномслоенесгораемыхматериалов***Незащищенныепроводаика-беливоболочкеизсгораемых,трудносгораемыхинесгорае-мыхматериаловТожеизнесгораемыхматериа-лов—непосредственноТожеизтрудносгораемыхине-сгораемыхматериалов—непо-средственно—«—
*Подкладкаизнесгораемыхматериаловдолжнавыступатьскаждойстороныпровода,кабеля,трубыиликоробанеменеечемна10мм.**Заштукатуриваниетрубыосуществляетсясплошнымслоемштукатурки,алебастраит.п.толщинойнеменее10ммнадтрубой.***Сплошнымслоемнесгораемогоматериалавокругтрубы(короба)можетбытьслойштукатурки,алеба-стрового,цементногораствораилибетонатолщинойнеменее10мм.
Глава 21 Электропроводки 147Таблица 213Нароликах,изоляторахилиспод-НепосредственноНезащищенныепровода:за-кладкойнесгораемыхматериалов*щищенныепроводаикабелиНепосредственно—«—ЗащищенныепроводаикабелиВтрубахикоробахизнесгораемыхВтрубахикоробахизтруд-Незащищенныеизащищенныематериаловизсгораемых,трудносгораемыхСподкладкойнесгораемыхНепосредственноНезащищенныепровода;за-материалов*ипоследующимошту-щищенныепроводаикабелиСподкладкойнесгораемыхмате-—«—Защищенныепроводаикабелириалов*воболочкеизтрудносгораемыхНепосредственно—«—ТожеизнесгораемыхВтрубахикоробахизтрудносгорае-Втрубахикоробах:изсгораемыхНезащищенныепроводаика-мыхматериалов—сподкладкойматериалов—замоноличенно,беливоболочкеизсгораемых,
подтрубыикоробаизнесгораемыхвбороздахитп;всплошномтрудносгораемыхинесгорае-материалов*ипоследующимза-слоенесгораемыхматериалов***мыхматериаловштукатуриванием**
Тожеизнесгораемыхматериа-Тожеизтрудносгораемыхине-—«—
лов—непосредственносгораемыхматериалов—непо-
*Подкладкаизнесгораемыхматериаловдолжнавыступатьскаждойстороныпровода,кабеля,трубыилик ор о бане менее чем на 10мм
**Заштукатуриваниетрубыосуществляетсясплошнымслоемштукатурки,алебастраитптолщинойнеменее 10ммнадтрубой
***Сплошнымслоемнесгораемогоматериалавокругтрубы(короба)можетбытьслойштукатурки,алеба-стрового,цементно гор аст во раили бетона толщиной не менее 10ммВбытовыхпомещенияхпромышленныхтележкикрана(еслиплощадкарасположе-предприятий,вжилыхиобщественныхзданияхнавышенастиламостакрана)илиотнастилауказанныеспускидопускаетсянезащищатьотмостакрана(еслинастилрасположенвышемеханическихвоздействийплощадкитележки)Еслиэтоневозможно,тоВпомещениях,доступныхтолькодляспеци-должныбытьвыполненызащитныеустройстваальнообученногоперсонала,высотарасполо-дляпредохраненияперсонала,находящегосянаженияоткрытопроложенныхнезащищенныхтележкеимостукрана,отслучайногоприкосно-изолированныхпроводовненормируетсявениякпроводамЗащитноеустройстводолжно
2153 Вкрановыхпролетахнезащищенныебытьустановленонавсемпротяжениипроводовизолированныепроводаследуетпрокладыватьилинасамоммостукранавпределахрасполо-н авы со тене менее 2,5мотуровняплощадкиженияпроводов
2154 Высота открытой прокла дк иза щи-изоляционнойтрубой)вместахпроходовчерезщенныхизолированныхпроводов,кабелей,астеныилиперекрытияПрипроходеэтихпрово-такжепроводовикабелейвтрубах,коробахсодовизодногосухогоиливлажногопомещениястепеньюзащитыненижеIP20,вгибкихметал-вдругоесухоеиливлажноепомещениевсепро-обслуживанияненормируетсяоднойизоляционнойтрубе
2155 Если незащищенные изолированные При проходе про во до виз сухого или влажно-проводапересекаютсяснезащищеннымиилигопомещениявсырое,изодногосырогопоме-расстоянием между проводами менее 10мм,тоизпомещениянаружукаждыйпроводдолженпроводдолжнабытьналоженадополнительнаятрубеПривыходеизсухогоиливлажногопо-изоляциямещениявсыроеилинаружузданиясоедине-
2156 При пере сече ни ине за щи щенны хин ия проводов должны выполняться в сухо милизащищенныхпроводовикабелейструбопро-влажномпомещенииводамирасстояниямеждунимивсветудолж-2160 На лотках,опорныхповерхностях,
н ы быть не менее 50мм,аструбопроводами,тросах,струнах,полосахидругихнесущихкон-содержащимигорючиеилилегковоспламеняю-струкцияхдопускаетсяпрокладыватьпроводаищиесяжидкостиигазы,—не менее 100ммПрикабеливплотнуюодинкдругомупучками(груп-расстоянииотпроводовикабелейдотрубопро-пами)различнойформы(например,круглой,
водов менее 250ммпроводаикабелидолжныпрямоугольнойвнесколькослоев)бытьдополнительнозащищеныотмеханиче-Проводаикабеликаждогопучкадолжныск их повреждений на длине не менее 250ммвбытьскрепленымеждусобойкаждую сторону от трубопровода 2161 Вкоробахпроводаикабелидопускает-проводаикабелидолжныбытьзащищеныотипроизвольным(россыпью)взаимнымрас-воздействиявысокойтемпературыилидолжныположениемСуммасеченийпроводовикабе-иметьсоответствующееисполнениелей,рассчитанныхпоихнаружнымдиаметрам,
2157 При параллельной прокладке рас стоя-включаяизоляциюинаружныеоболочки,нениеотпроводовикабелейдотрубопроводовдолжнапревышать:дляглухихкоробов—35%
должно быть не менее 100мм,адотрубопрово-сечениякоробавсвету;длякоробовсоткрывае-довсгорючимиилилегковоспламеняющимисямымикрышками—40%
жидкостямиигазами—не менее 400мм 2162 Допустимые длительны ето кина про-Проводаикабели,проложенныепараллельноводаикабели,проложенныепучками(группами)горячимтрубопроводам,должныбытьзащище-илимногослойно,должныприниматьсясуче-ныотвоздействиявысокойтемпературылиботомснижающихкоэффициентов,учитывающихдолжныиметьсоответствующееисполнениеколичествоирасположениепроводников(жил)
2158 Вместахпроходапроводовикабелейвпучке,количествоивзаимноерасположениечерезстены,междуэтажныеперекрытияиливы-пучков(слоев),атакженаличиененагруженныхходаихнаружунеобходимообеспечиватьвоз-проводниковмо ж н ость смены электропроводки Для этого 2163 Трубы,коробаигибкиеметаллическиепроходдолженбытьвыполненвтрубе,коробе,рукаваэлектропроводокдолжныпрокладывать-проемеитпСцельюпредотвращенияпроник-сятак,чтобывнихнемогласкапливатьсявлага,
новенияископленияводыираспространениявтомчислеотконденсациипаров,содержащих-пожаравместахпроходачерезстены,пере-сяввоздухекрыт ия или выхода наружу следует заделывать 2164 Всухихнепыльныхпомещениях,вкото-зазорымеждупроводами,кабелямиитрубойрыхотсутствуютпарыигазы,отрицательновоз-
(коробом,проемомитп),атакжерезервныедействующиенаизоляциюиоболочкупроводовитрубы(короба,проемыитп)легкоудаляемойкабелей,допускаетсясоединениетруб,коробовимассойизнесгораемогоматериалаЗаделкагибкихметаллическихрукавовбезуплотнениядолжнадопускатьзамену,дополнительнуюСоединениетруб,коробовигибкихметал-прокладкуновыхпроводовикабелейиобеспе-лическихрукавовмеждусобой,атакжеско-чиватьпределогнестойкостипроеманеменееробами,корпусамиэлектрооборудованияитппределаогнестойкостистены(перекрытия)должнобытьвыполнено:
2159 При прокладке незащищенных про во-впомещениях,которыесодержатпарыилидовнаизолирующихопорахпроводадолжныгазы,отрицательновоздействующиенаизо-бытьдополнительноизолированы(например,ляциюилиоболочкипроводовикабелей,вна-Глава 21 Электропроводки 149ружныхустановкахивместах,гдевозможноПроводаикабелисалюминиевымижиламипопаданиевтрубы,коробаирукавамасла,водыдопускаютсявчердачныхпомещениях:зданийсилиэмульсии,—суплотнением;коробавэтихнесгораемымиперекрытиями—приоткрытойисуплотненнымисплошнымикрышкамилибопрокладкеихвнесгораемыхстенахиперекры-глухими,разъемныекороба—суплотнениямитиях;производственныхзданийсельскохозяй-вместахразъема,агибкиеметаллическиерука-ственногоназначениясосгораемымиперекры-ва—герметичными;тиями—приоткрытойпрокладкеихвстальныхвпыльныхпомещениях—суплотнениемсо-трубахсисключениемпроникновенияпылиединенийиответвленийтруб,рукавовикоробоввнутрьтрубисоединительных(ответвительных)длязащитыотпыликоробок;приэтомдолжныбытьприменены
2165 Соединение стальных труби коробов,резьбовыесоединенияиспользуемых в качестве заземляющих или 2171 Соединение и ответвление медных илинулевыхзащитныхпроводников,должносоот-алюминиевыхжилпроводовикабелейвчер-ветствоватьтребованиям,приведеннымвна-дачныхпомещенияхдолжныосуществлятьсявстоящей главе игл 17 металлических соединительных(ответвитель-ных)коробкахсваркой,опрессовкойилиспри-Скрытыеэлектропроводкивнутрименениемсжимов,соответствующихматериалу,
2172 Электр о про во дк ав чердачных п оме-
2166 Скрытые электропровод кив трубах,
щениях,выполненнаясприменениемстальныхкоробахигибкихметаллическихрукавахдолж-труб,должнаотвечатьтакжетребованиям,при-ныбытьвыполненыссоблюдениемтребований,
веденным в 2163–2165приведенных в 2163–2165,причемвовсехслу-
2173 Ответвления от линий,проложенныхвчаях—суплотнениемКоробаскрытыхэлектро-чердачныхпомещениях,кэлектроприемникам,
проводокдолжныбытьглухимиустановленнымвнечердаков,допускаютсяпри
2167 Выполнение электропровод кив вен ти-условиипрокладкилинийиответвленийоткры-ляционныхканалахишахтахзапрещаетсяДо-пускаетсяпересечениеэтихканаловишахтоди-стенах(перекрытиях)ночнымипроводамиикабелями,заключенными
2174 Коммутационные аппараты в цепяхвстальныетрубысветильниковидругихэлектроприемников,
2168 Прокладку проводов и кабелей за под-веснымипотолкамиследуетвыполнятьвсоответ-помещениях,должныбытьустановленывнес тв и истребованиями настоящей главы игл 71этихпомещений
2175 Незащищенные изолированные про-
2169 Вчердачныхпомещенияхмогутприме-нятьсяследующиевидыэлектропроводок:
расположеныилиогражденытакимобразом,
открытая;
проводамиикабелями,проложеннымивтру-смест,гдевозможночастоепребываниелюдейбах,атакжезащищеннымипроводамиикабеля-
(например,балкон,крыльцо)мивоболочкахизнесгораемыхилитрудносго-Отуказанныхместэтипровода,проложенныераемыхматериалов—налюбойвысоте;
открытопостенам,должнынаходитьсянарас-незащищеннымиизолированнымиодножиль-стояниинеменее,м:
Пригоризонтальнойпрокладке:
(вчердачныхпомещенияхпроизводственныхподбалконом,крыльцом,атакжезданий—тольконаизоляторах)—навысотене менее 2,5м;привысотедопроводовменее
2,5монидолжныбытьзащищеныотприкосно-венияимеханическихповреждений;
скрытая:встенахиперекрытияхизнесгорае-мыхматериалов—налюбойвысоте
2170 Открытые электропровод кив ч ер дач-ныхпомещенияхдолжнывыполнятьсяпрово-Приподвескепроводовнаопорахоколозда-Глава 22должны быть не менее 1,5мпримаксимальномДО35КВотклонениипроводовНаружнаяэлектропроводкапокрышамжи-лых,общественныхзданийизрелищныхпред-приятийнедопускается,заисключениемвводов
221 Настоящая глава Правил распространя-вздания(предприятия)иответвленийкэтиметсянатокопроводыпеременногоипостоянно-вводам(см 2179)го тока напряжением до 35кВДополнительныеНезащищенныеизолированныепроводана-требованияктокопроводам,устанавливаемымружнойэлектропроводкивотношенииприкос-вовзрывоопасныхипожароопасныхзонах,при-новенияследуетрассматриватькакнеизолиро-ведены соответствен нов гл 73и 74 Гл аваневанные
2176 Расстояния от проводов,пересекаю-дляэлектролизныхустановок,короткойсетиэлектротермическихустановок,атакженато-грузов,доповерхностиземли(дороги)впроез-копроводы,устройствокоторыхопределяетсяж ей части должны быть не менее 6м,внепро-специальнымиправиламиилинормамиезжейчасти—не менее 3,5м
222 Токопроводом называется устройство,
2177 Расстояния между проводами должнобыть:при пролете до 6м—не менее 0,1м,приэлектроэнергии,состоящееизнеизолированныхпролете более 6м—не менее 0,15мРасстоя-книмизоляторов,защитныхоболочекответви-должны быть не менее 50ммтельныхустройств,поддерживающихиопорных
2178 Прокладка провод овик аб елейна-ружнойэлектропроводкивтрубах,коробах
223 Взависимостиотвидапроводниковигибкихметаллическихрукавахдолжнавы-токопроводыподразделяютсянагибкие(приполнятьсявсоответствиистребованиями,
использованиипроводов)ижесткие(приис-приведенным ив 2163–2165,причемвовсехпользованиижесткихшин)случаяхсуплотнениемПрокладкапроводоввЖесткий токопровод до 1кВзаводскогоиз-готовления,поставляемыйкомплектнымисек-циями,называетсяшинопроводом
2179 Вводы в здания рекомендует с явы пол-подразделяютсяна:
образом,чтобыводанемогласкапливатьсявмагистральные,предназначенныевосновномпроходеипроникатьвнутрьзданиядляприсоединениякнимраспределительныхРасстояниеотпроводовпередвводомипро-шинопроводовисиловыхраспределительныхводоввводадоповерхностиземлидолжнобытьпунктов,щитовиотдельныхмощныхэлектро-не менее 2,75м(см также 2437и 2456)приемников;
Расстояниемеждупроводамиуизоляторовраспределительные,предназначенныевввода,атакжеотпроводовдовыступающихча-основномдляприсоединениякнимэлектро-стейздания(свесыкрышиитп)должнобытьприемников;
не менее 0,2мтроллейные,предназначенныедляпитанияВводыдопускаетсявыполнятьчерезкрышивпередвижныхэлектроприемников;
стальныхтрубахПриэтомрасстояниеповерти-осветительные,предназначенныедляпитаниякалиотпроводовответвленияквводуиотпро-светильниковиэлектроприкмниковнебольшойводоввводадокрышидолжнобытьнеменеемощности
2,5м 224 Токопровод напряжением выше 1кВ,
Длязданийнебольшойвысоты(торговыевыходящийзапределыоднойэлектроустанов-павильоны,киоски,зданияконтейнерноготипа,ки,называетсяпротяженнымпередвижныебудки,фургоныитп),накры-шахкоторыхисключенопребываниелюдей,
вводу и проводов ввода до крыши допускается 225 Всетях 6–35кВпромышленныхпред-принимать не менее 0,5мПриэтомрасстояниеприятийдляпередачиводномнаправленииот проводов до поверхности земли должно быть мощности более 15–20MB·Апринапряжениине менее 2,75м 6кВ,более 25–35MB·Апри напряжении 10кВГлава 22 Токопроводы напряжением до 35кВ151и более 35MB·Апри напряжении 35кВследу-профильныхшин,круглыхиквадратныхполыхетприменять,какправило,гибкиеилижесткиетруб,транспозиции)Дляпротяженныхгибкихтокопроводыпреимущественнопередлиниями,токопроводоврекомендуетсятакжеприменениевыполненнымиизбольшогочислапараллельновнутрифазныхтранспозиций,количествокото-прокладываемыхкабелейрыхдолжноопределятьсярасчетнымпутемвОткрытуюпрокладкутокопроводовследуетзависимостиотдлинытокопроводаприменятьвовсехслучаях,когдаонавозможнаПринесимметричныхнагрузкахзначениепоусловиямгенпланаобъектаэлектроснабже-тока,прикоторомнеобходимопредусматриватьнияиокружающейсредымерыпоснижениюпотерьэлектроэнергииот
226 Вместах,гдеввоздухесодержатсяхи-воздействиямагнитногополя,должновкаждоммическиактивныевещества,воздействующиеотдельномслучаеопределятьсярасчетомразрушающенатоковедущиечасти,поддержи-2215 Вслучаях,когдаизменениетемперату-вающиеконструкциииизоляторы,токопроводыры,вибрациятрансформаторов,неравномернаядолжныиметьсоответствующееисполнениеосадказданияитпмогутповлечьзасобойопас-илидолжныбытьпринятыдругиемерыихза-ныемеханическиенапряжениявпроводниках,
щитыотуказанныхвоздействийизоляторахилидругихэлементахтокопроводов,
227 Рас чети выбор проводников,изолято-следуетпредусматриватьмерыкустранениюров,арматуры,конструкцийиаппаратовтоко-этихнапряжений(компенсаторыилиподобныепроводовследуетпроизводитькакпонормаль-имприспособления)Нажесткихтокопроводахнымусловиямработы(соответствиерабочемукомпенсаторыдолжныустанавливатьсятакженапряжениюитоку),такипоусловиямработывместахпересеченийстемпературнымииоса-прикороткихзамыканиях(см гл 14)дочнымишвамизданийисооружений
228 Т око ведущие части должны иметь обо-2216 Неразъемные соединения т око про-значениеирасцветкувсоответствиистребова-водоврекомендуетсявыполнятьприпомощин иям игл 11 сварки Для соединения ответвлений с гибкими
229 Т око ведущие час тито копрово до вс ле-токопроводамидопускаетсяприменениепрес-дуетвыполнять,какправило,изалюминиевых,суемыхзажимовсталеалюминиевыхистальныхпроводов,трубиСоединенияпроводниковизразныхмате-шинпрофильногосеченияриаловдолжнывыполнятьсятак,чтобыбыла
2210 Для заземления т око ведущих частей предотвращена коррозия контактных поверх-токопроводовдолжныпредусматриватьсяста-ностейционарныезаземляющиеножиилипереносные2217Выборсечениятокопроводоввышезаземления в со ответ с тв и истребованиями 1кВподлительнодопустимомутокувнормаль-
4225(см также 2230,п 3)номипослеаварийномрежимахследуетпроиз-
2211 Механические нагрузки нато копрово-водитьсучетоможидаемогоростанагрузок,ноды,атакжерасчетныетемпературыокружаю-не более чем на 25–30%вышерасчетныхщей среды следует определять в со ответ с тв и ис 2218 Для токопроводов,выполняемыхстребованиями,приведенным ив 4246–4249 применением неизолированных проводов,дли-
2212 Ком по нов каи конструкт ив ноевы пол-тельнодопустимыетокиследуетопределятьпоне ни е токопроводов должны предусматривать гл 13с применением коэффициента 0,8приот-возможностьудобногоибезопасногопроизвод-сутствиивнутрифазнойтранспозициипроводов,
с тв а монтажны хи ремонтных работ 0,98приналичиивнутрифазнойтранспозиции
2213 Токопроводы выше 1кВнаоткрытомпроводовТокопроводы напряжением до 1кВ
42167и 42168
2214 Втокопроводахпеременноготокас
2219 Мест ао тв е тв лени йот токопроводовсимметричной нагрузкой притоке 1кАиболеедолжныбытьдоступныдляобслуживаниярекомендуется,а притоке 1,6кАиболееследу-
2220 Впроизводственныхпомещенияхто-копроводыисполненияIP00следуетраспола-электроэнергиившинодержателях,арматуреигать н авы со тене менее 3,5мотуровняполаконструкцияхотвоздействиямагнитногополяилиплощадкиобслуживания,атокопроводыПритоках 2,5кАиболеедолжныбыть,кро-исполнениядоIP31—не менее 2,5мметого,предусмотренымерыпоснижениюиВысотаустановкитокопроводовисполне-нияIP20ивышесизолированнымишинами,а
(например,расположениеполосвпакетахпотакжетокопроводовисполненияIP4Cивышесторонамквадрата,применениеспаренныхфаз,
ненормируетсяНенормируетсятакжевысо-таустановкитокопроводовлюбогоисполнениясы)Аппаратыдолжныиметьразличимыесп рина пря жени исети 42Винижепеременногополаилиплощадкиобслуживания,признаки,
токаи 110Винижепостоянноготокауказывающиеположениеаппарата(включено,
Впомещениях,посещаемыхтолькоквалифи-отключено)цированнымобслуживающимперсоналом(на-2224 Для токопроводов следует применятьпример,втехническихэтажахзданийитп),вы-изоляторыизнесгораемыхматериалов(фар-сотаустановкитокопроводовисполненияIP20ифор,стеатититп)выше не нормируется 2225 П овсей трассе токопроводов без за-Вэлектропомещенияхпромышленныхпред-щитныхоболочек(IP00)через каждые 10–15м,
приятийвысотаустановкитокопроводовис-атакжевместах,посещаемыхлюдьми(посадоч-полненияIP00ивышененормируетсяМеста,ныеплощадкидлякрановщиковитп),должнытокопроводамисполненияIP00,должныбытьтехникебезопасностиограждены 2226 Должны быть предусмотрены мерыТокопроводыдолжныиметьдополнительную(например,изоляционныераспорки)дляпре-защитувместах,гдевозможнымеханическиедотвращениянедопустимогосближенияпрово-повреждениядниковфазмеждусобойисоболочкойтоко-Токопроводыиограждения,размещаемыепроводаприпрохождениитоковКЗнадпроходами,должны быть установлены на 2227 На токопроводы в крановых пролетахвы со тене менее 1,9мотполаилиплощадкираспространяютсяследующиедополнительныеобслуживаниятребования:
Сетчатые ограждения токопроводов должны 1 Неогражденные токопроводы без защит-иметь сет кус ячей камине более 2525ммныхоболочек(IP00),прокладываемыепофер-Конструкции,накоторыеустанавливаюттоко-мам,следуетразмещатьнавысотенеменеепроводы,должныбытьвыполненыизнесгорае-2,5мотуровнянастиламостаитележкикрана;
мы хм ате риа лови иметь предел огнестойкости при прокладке токопроводов ниже 2,5м,нонене менее 0,25чнижеуровнянижнегопоясафермыперекрытияУзлыпроходатокопроводовчерезперекры-должныбытьпредусмотреныогражденияоттия,перегородкиистеныдолжныисключатьслучайногоприкосновениякнимснастиламо-возможностьраспространенияпламениидымастаитележкикрананавсемпротяжениитоко-изодногопомещениявдругоепроводовДопускаетсяустройствоогражденияв
2221 Расстояние от т око ведущих частей т око-виденавесанасамомкранеподтокопроводомпроводовбезоболочек(исполнениеIP00)дотру-2 Участки токопроводов беззащитны хо боло-бо проводов должно быть не менее 1м,адотехно-чек(IP00)надремонтнымизагонамидлякрановлогическогооборудования—не менее 1,5м(см 5416)должныиметьограждения,предотвра-Расстояниеотшинопроводов,имеющихобо-щающиеприкосновениектоковедущимчастямслочки(исполнениеIP21;IP31;IР51;IP65),донастилатележкикранаОграждениенетребуется,
трубопроводовитехнологическогооборудова-еслитокопроводрасположеннадэтимнастиломни яне нормируется науровне не менее 2,5милиесливэтихместах
2222 Рас стоя ни ев свету между проводника-применяютсяизолированныепроводники;впо-оболочек(IP00)иотнихдостензданийиза-определяют,исходяизремонтныхусловийземленныхконструкцийдолжнобытьнеменее3Прокладкатокопроводовподкраномбез
50мм,адосгораемыхэлементовзданий—непримененияспециальныхмерзащитыотмеха-менее 200ммническихповрежденийдопускаетсявмертвой
2223 Коммутационная и защитная а п пара-зонекранаСпециальныхмерзащитыотмеха-турадляответвленийоттокопроводовдолжнаническихповрежденийнетребуетсяпредусма-устанавливатьсянепосредственнонатокопро-триватьдляшинопроводоввоболочкелюбоговодахиливблизипунктаответвления(см также ис пол не ни яна ток до 630А,расположенных
3116)Этааппаратурадолжнабытьрасполо-вблизитехнологическогооборудованиявнеженаиогражденатак,чтобыисключаласьвоз-мертвойзоныкранаможностьслучайногоприкосновениякчастям,
находящимсяподнапряжениемДляоператив-Токопроводы напряжением выше 1кВобслуживанияаппаратами,установленнымина
2228 Впроизводственныхпомещенияхдо-недоступнойвысоте,должныбытьпредусмо-пускаетсяприменениетокопроводовисполне-тренысоответствующиеустройства(тяги,тро-нияIP41ивыше,токопроводыдолжныбытьГлава 22 Токопроводы напряжением до 35кВ153расположеныотуровняполаилиплощадкиоб-1 Сооружения должны выполняться из не-с луж ивани ян авы со тене менее 2,5мсгораемыхматериаловНесущиестроительныеВпроизводственныхпомещениях,посе-конструкцииизжелезобетонадолжныиметьщаемыхтолькоквалифицированнымобслужи-предел огне стой костине менее 0,75ч,аизвающимперсоналом(например,втехническихстальногопроката—не менее 0,25чэтажахзданийитп),высотаустановкитокопро-2 Вентиляция должна быть выполнен атакой,
водовисполненияIP41ивышененормируетсячтобыразностьтемпературвходящегоивыхо-Вэлектропомещенияхдопускаетсяприме-дящеговоздухаприноминальнойнагрузкененениетокопроводовлюбогоисполненияВы-превышала 15°СВентиляционныеотверстияобслуживаниядлятокопроводовисполнениязащищеныкозырькаминижеIP41—не менее 2,5м;IP41ивыше—не 3 Внутреннее пространство туннелей игале-нормируетсярейнедолжнопересекатьсякакими-либотрубо-
2229 На открытом воздухе могут приме-проводаминятьсятокопроводывсехисполнений(см также 4 Тун нелии галереи токопроводов должны
225и 2213)бытьоборудованыустройствамисвязиАппара-
2230 При размещении то копрово до вв тун-турасредствсвязииместаееустановкидолжнынеляхигалереяхдолжныбытьвыполненытре-определятьсяприконкретномпроектированиибо вания 4282,атакжеследующиетребования:
1 Ширина коридоров обслужив аният око-проводов,неимеющихоболочки(IP00),должнабыть не менее 1мприодностороннемрасполо-жени ии 1,2мпридвустороннемрасположении
2233 Гибкие токопроводы на открытомПри длине токопровода более 150мширинако-воздухедолжныпрокладыватьсянасамостоя-ридораобслуживаниякакприодностороннем,
тельныхопорахСовмещеннаяпрокладкатоко-такипридвустороннемобслуживанииобору-общихопорахнедопускаетсяс приведенной не менее чем на 0,2м2234Расстояниемеждупроводамирасще-
2 Высота ограждения токопроводов,неиме-пленнойфазырекомендуетсяприниматьрав-ющихоболочки,отуровняполадолжнабытьненымнеменеечемшестидиаметрамприменяе-менее 1,7ммыхпроводов
3 Вначалеивконцетокопровода,а также 2235 Расстоянием е ждут око ведущими ч а-впромежуточныхточкахследуетпредусма-стямииотнихдозаземленныхконструкций,
триватьстационарныезаземляющиеножиилизданийидругихсооружений,атакжедополот-устройствадляприсоединенияпереносныхза-наавтомобильнойилижелезнойдорогидолжноземле н ий Число мест установки переносных приниматься по гл 25заземленийдолжновыбиратьсятаким,чтобы 2236 Сближение токопроводов созданияминаведенноеотсоседнихтокопроводовприКЗисооружениями,содержащимивзрывоопасныенапряжениемеждудвумясоседнимиточкамипомещения,атакжесовзрывоопасныминаруж-установки заземлений не превышало 250Внымиустановкамидолжновыполнятьсявсоот-
2231 Втуннеляхигалереях,где размещены вет с тв и истребованиям игл 73токопроводы,должнобытьвыполненоосве-2237 Проверку рас стоя ни йот токопроводов дощениевсоответствиистребованиямиразд6пересекаемыхсооруженийследуетпроизводитьсОсвещениетуннелейигалерейдолжнопитатьсяучетомдополнительныхвесовыхнагрузокнапро-отдвухисточниковсчередованиемприсоедине-водаотмеждуфазныхивнутрифазныхраспорокнийлампкобоимисточникамивозможноймаксимальнойтемпературыпроводаТам,гдепрокладываютсятокопроводыбезвпослеаварийномрежимеМаксимальнаятемпе-оболочек(IP00),осветительнаяарматурадолж-ратураприработетокопроводавпослеаварийномнабытьустановленатак,чтобыбылообеспече-режимепринимаетсяравной+70°СнобезопасноеееобслуживаниеВэтом случае 2238 Располагать фазы цепи протяженногоосветительнаяэлектропроводкавтуннеляхитокопроводарекомендуетсяповершинамравно-галереяхдолжнабытьэкранирована(кабелисстороннеготреугольникаметаллическойоболочкой,электропровод кив 2239 Конструкция протяжного токопроводастальныхтрубахидр)должнапредусматриватьвозможностьприме-
2232 При выполнении тун не лейи галерей нения переносных заземлений,позволяющихследующиетребования:цепиЧисломестустановкипереносныхзаземле-Кабельнымтуннелемназываетсязакрытоен ий выбирается по 2230,п 3 сооружение(коридор)срасположеннымивнем
2240 При расчете проводов гибких т око про-опорнымиконструкциямидляразмещениянаводовнеобходиморуководствоватьсяследую-нихкабелейикабельныхмуфт,сосвободнымщим:проходомповсейдлине,позволяющимпроиз-
1 Т я жени е и на пря жени ев проводах при раз-водитьпрокладкукабелей,ремонтыиосмотрыличныхсочетанияхвнешнихнагрузокдолжныкабельныхлинийнормативноготяжениянафазу,обусловленногозаглубленное(частичноилиполностью)вгрунт,
прочностьюприменяемыхопориузлов,воспри-пол,перекрытиеитпнепроходноесооружение,
нимающихусилияпредназначенноедляразмещениявнемкабе-Нормативноетяжениенафазуследуетприни-лей,укладку,осмотриремонткоторыхвозмож-мать,какправило,не более 9,8кН(10тс)нопроизводитьлишьприснятомперекрытии
2 Должны учитываться дополнительны еве-Кабельнойшахтойназываетсявертикальноесовыенагрузкинапроводаотмеждуфазныхикабельноесооружение(какправило,прямоу-внутрифазныхраспорокгольногосечения),укотороговысотавнесколь-
3 Давление вет рана провода дол ж нор асс чи-коразбольшесторонысечения,снабженноетыватьсяпо2530скобамиилилестницейдляпередвижениявдольнеголюдей(проходныешахты)илисъемнойполностьюиличастичностенкой(непроходныеГлава 23шахты)Кабельнымэтажомназываетсячастьздания,
ограниченнаяполомиперекрытиемилипо-НАПРЯЖЕНИЕМДО220КВкрытием,срасстояниеммеждуполомивысту-менее 1,8мот 130798(2324)Двойнымполомназываетсяполость,огра-ниченнаястенамипомещения,междуэтажнымплитами(навсейиличастиплощади)
231 Настоящая глава Правил р а сп ростра-Кабельнымблокомназываетсякабельноесо-н я е т с яна кабельные силовые лини идо 220кВ,оружениеструбами(каналами)дляпрокладкиватакжелинии,выполняемыеконтрольныминихкабелейсотносящимисякнемуколодцамикабелямиКабельныелинииболеевысокихна-Кабельнойкамеройназываетсяподземноепряженийвыполняютсяпоспециальнымпроек-кабельноесооружение,закрываемоеглухойтамДополнительныетребованияккабельнымсъемнойбетоннойплитой,предназначенноедлялиниям при веде ныв гл 73,74и 77 укладки кабельных муфт или для про тяж кика-
232 Кабельной линией называется линия белей в блоки Камера,имеющаялюкдлявходадляпередачиэлектроэнергииилиотдельныхвнее,называетсякабельнымколодцемимпульсовее,состоящаяизодногоилинесколь-Кабельнойэстакадойназываетсянадземноекихпараллельныхкабелейссоединительными,илиназемноеоткрытоегоризонтальноеилина-стопорнымииконцевымимуфтами(заделками)клонноепротяженноекабельноесооружениеикрепежнымидеталями,адлямаслонапол-Кабельнаяэстакадаможетбытьпроходнойилиненныхлиний,крометого,сподпитывающиминепроходноймаслаилиназемноезакрытоеполностьюиличастично
233 Кабельным сооружением называется(например,безбоковыхстен)горизонтальноесооружение,специальнопредназначенноедляилинаклонноепротяженноепроходноекабель-размещениявнемкабелей,кабельныхмуфт,аноесооружениетакжемаслоподпитывающихаппаратовидруго-234 Коробом называется—см 2110гооборудования,предназначенногодляобеспе-235 Лотком называется—см 2111чен ия нормальной работы маслонаполненных 236 Кабельной маслонаполненной линиейкабельныхлинийКкабельнымсооружениямнизкогоиливысокогодавленияназываетсяли-относятся:кабельныетуннели,каналы,короба,ния,вкоторойдлительнодопустимоеизбыточ-блоки,шахты,этажи,двойныеполы,кабельныеноедавлениесоставляет:
эстакады,галереи,камеры,подпитывающие 0,0245–0,294МПа(0,25–3,0кгс/см 2)длякабе-пунктылейнизкогодавлениявсвинцовойоболочке;
Глава 23 Кабельные линии напряжением до 220кВ155
0,0245–0,49МПа(0,25–5,0кгс/см 2)длякабе-2314 Трасса кабельной лини идол ж н авы-лейнизкогодавлениявалюминиевойоболочке;биратьсясучетомнаименьшегорасходакабеля,
1,08–1,57МПа(11–16кгс/см 2)длякабелейобеспеченияегосохранностипримеханическихвысокогодавлениявоздействиях,обеспечениязащитыоткоррозии,
237 Секцией кабельной маслонаполненной вибрации,перегреваиотповрежденийсоседнихлиниинизкогодавленияназываетсяучастокли-кабелейэлектрическойдугойпривозникнове-ниимеждустопорнымимуфтамиилистопорнойнииКЗнаодномизкабелейПриразмещениииконцевоймуфтамикабелейследуетизбегатьперекрещиванийихмеждусобой,струбопроводамиипр
238 Подпитывающим пунктом называетсяПривыборетрассыкабельноймаслонапол-надземное,наземноеилиподземноесооруже-ниесподпитывающимиаппаратамииоборудо-ванием(бакипитания,бакидавления,подпиты-вающиеагрегатыидр)линииподпитывающихбаков
239 Разветви тельным устройство мн азы в а-
2315 Кабельные линии должны выполнятьсятак,чтобывпроцессемонтажаиэксплуатациимеждуконцомстальноготрубопроводаиконце-былоисключеновозникновениевнихопасныхме-вымиоднофазнымимуфтамиханическихнапряженийиповреждений,длячего:
2310 Подпитывающим агрегатом называет-сяавтоматическидействующееустройство,со-длине,достаточнымдлякомпенсациивозмож-стоящееизбаков,насосов,труб,перепускныхныхсмещенийпочвыитемпературныхдефор-клапанов,вентилей,щитаавтоматикиидругогомацийсамихкабелейиконструкций,покоторымоборудования,предназначенногодляобеспече-онипроложены;укладыватьзапаскабеляввиденияподпиткимасломкабельнойлиниивысоко-колец(витков)запрещается;
годавлениякабели,проложенныегоризонтальнопокон-струкциям,стенам,перекрытиямитп,должныбытьжесткозакрепленывконечныхточках,
непосредственноуконцевыхзаделок,собеих
2311 Проектирование и сооружение кабель-муфт;
технико-экономическихрасчетовсучетомраз-кабели,проложенныевертикальнопокон-витиясети,ответственностииназначениялинии,
струкциямистенам,должныбытьзакрепленыхарактератрассы,способапрокладки,конструк-так,чтобыбылапредотвращенадеформацияцийкабелейитп
2312 При выборе трассы кабельной линиимуфтахподдействиемсобственноговесакабе-лей;
грунтами,агрессивнымипоотношениюкметал-конструкции,накоторыеукладываютсяне-лическимоболочкамкабелей(см также 2344)бронированныекабели,должныбытьвыпол-
2313 Над подземными кабельными линияминенытакимобразом,чтобыбылаисключенавсоответствиисдействующимиправиламиохра-возможностьмеханическогоповрежденияобо-лочеккабелей;вместахжесткогокрепленияохранныезонывразмереплощадкинадкабелями:
оболочкиэтихкабелейдолжныбытьпредохра-для кабельных линий выше 1кВ—по 1мскаждойстороныоткрайнихкабелей;
припомощиэластичныхпрокладок;
для кабельных линий до 1кВ—по 1мскаж-кабели(втомчислебронированные),рас-дойстороныоткрайнихкабелей,априпрохож-положенныевместах,гдевозможнымехани-дениикабельныхлинийвгородахподтротуара-ческиеповреждения(передвижениеавтотран-ми—на 0,6мвсторонузданийсооруженийинаспорта,механизмовигрузов,доступностьдля
1мвсторонупроезжейчастиулицыпостороннихлиц),должныбытьзащищеныпоДля подводных кабельных линий до ивы шевы со тена 2мотуровняполаилиземлиина
1кВв со ответ с тв и ис указанными правилами 0,3мвземле;
должнабытьустановленаохраннаязона,опре-припрокладкекабелейрядомсдругимика-деляемаяпараллельнымипрямыминарасстоя-белями,находящимисявэксплуатации,должнынии 100моткрайнихкабелейбытьпринятымерыдляпредотвращенияпо-Охранныезоныкабельныхлинийиспользу-врежденияпоследних;
ютсяссоблюдениемтребованийправилохраныкабелидолжныпрокладыватьсянарасстоя-электрическихсетейнииотнагретыхповерхностей,предотвращаю-щемнагревкабелейвышедопустимого,придолжныбытьстойкимиквоздействиюокружаю-этомдолжнапредусматриватьсязащитакабелейщейсредыНакабелях,проложенныхвкабель-отпрорывагорячихвеществвместахустановкиныхсооружениях,биркидолжнырасполагатьсязадвижек и фланцевых соединений подлине не реже чем через каждые 50м
2316 Защита кабельных лини йо тб луж-2324 Охранные зоны кабельных линий,про-дающихтоковипочвеннойкоррозиидолжналоженныхвземлевнезастроеннойместности,
иСНиП3-0403-85«Защитастроительныхкон-знакамиИнформационныезнакиследуетуста-струкцийисооруженийоткоррозии»Гос с трояна вливать не реже чем через 500м,атакжевРоссииместахизменениянаправлениякабельныхли-
2317 Конструкции подземных кабельных н ий На информационных знаках должны бытьмассыкабелей,грунта,дорожногопокрытияииномерателефоноввладельцевкабельныхли-нагрузкиотпроходящеготранспортаний(смприложение«Требованиякинформа-
2318 Кабельные сооружения и конструкции,ционнымзнакамиихустановке»)накоторыхукладываютсякабели,должнывы-полнятьсяизнесгораемыхматериаловЗапре-каких-либовременныхустройств,хранениев
2325 При выборе способов прокладки си-нихматериаловиоборудованияВременныеловыхкабельныхлинийдо35кВнеобходиморуководствоватьсяследующим:
всехтребований,предъявляемыхккабельным
1 При прокладке кабелей в земле ре ко мен-прокладкам,сразрешенияэксплуатирующейорганизациишестисиловыхкабелейПрибольшемколиче-
2319 Открытая прокладка кабельных линийдолжнапроизводитьсясучетомнепосредствен-ногодействиясолнечногоизлучения,атакжегруппами кабелей не менее 0,5миливканалах,
туннелях,поэстакадамивгалереяхтеплаПрипрокладкекабелейнагеографиче-
2 Прокладка кабелей в туннелях,поэстака-с кой широте более 65°защитаотсолнечногоизлучениянетребуетсясиловыхкабелей,идущихводномнаправлении,
2320 Радиусы внутренней кривой изгибаболее 20кабелейдолжныиметьпоотношениюкихна-
3 Прокладка кабелей в блоках применяется вружномудиаметрукратностинеменееуказан-условияхбольшойстесненностипотрассе,вместахпересеченийсжелезнодорожнымипутямиипро-соответствующиемаркикабелейездами,привероятностиразливаметаллаитп
2321 Радиусы внутренней кривой изгиба
4 При выборе способов прокладки кабелейжилкабелейпривыполнениикабельныхзаде-локдолжныиметьпоотношениюкприведенно-первоначальныекапитальныезатратыизатраты,
связанныеспроизводствомэксплуатационно-встандартахилитехническихусловияхнасоот-ремонтныхработ,атакжеудобствоиэкономич-ветствующиемаркикабелейностьобслуживаниясооружений
2322 У сили ятя жения при пр оклад кек абе-
2326 На территориях электр о станцийка-механическиминапряжениями,допустимымитуннелях,коробах,каналах,блоках,поэстака-дляжилиоболочекдамивгалереяхПрокладкасиловыхкабелей
2323 Каждая кабельная линия должна иметьсвойномерилинаименованиеЕсликабельнаявспомогательнымобъектам(складытоплива,
линиясостоитизнесколькихпараллельныхка-мастерские)приколичественеболеешестиНабелей,токаждыйизнихдолжениметьтотженомерсдобавлениембуквА,Б,ВитдОткрытодо 25МВтдопускаетсятакжепрокладкакабелейпроложенныекабели,атакжевсекабельныевтраншеяхмуфтыдолжныбытьснабженыбиркамисобо-
2327 На территориях промышленных пред-приятийкабельныелиниидолжныпроклады-марки,напряжения,сечения,номераилинаи-ватьсявземле(втраншеях),туннелях,блоках,
менованиялинии;набиркахсоединительныхканалах,поэстакадам,вгалереяхипостенаммуфт—номерамуфтыидатымонтажаБиркизданийГлава 23 Кабельные линии напряжением до 220кВ157
2328 На территориях подстанций и рас пр еде-стоитизнепучинистыхгрунтовиимеетровнуюли тельных устройств кабельные линии должны поверхность сук лоно мне более 0,2%,обеспе-прокладыватьсявтуннелях,коробах,каналах,чивающимстокповерхностныхводКабельныетрубах,вземле(втраншеях),наземныхжелезо-каналыследуетвыполнятьизводонепрони-бетонныхлотках,поэстакадамивгалереяхцаемогожелезобетонаипокрыватьснаружи
2329 Вгородахипоселкаходиночныека-надежнойгидроизоляциейСверхуканалыне-бельныелинииследует,какправило,проклады-обходимозакрыватьжелезобетоннымиплита-ватьвземле(втраншеях)понепроезжейчастимиКаналымогутвыполнятьсязаглубленнымиулиц(подтротуарами),подворамитехническимвфунтибеззаглубления(поверхгрунта)Вполосамввидегазоновпоследнемслучаеподканаломивблизинего
2330 По улицами площадям,насыщеннымдолжнабытьвыполненаподушкатолщинойнеподземнымикоммуникациями,прокладкука-менее 0,5мизсухогогрунтабельныхлинийвколичестве10ибо леев потоке 2333 В н утр изданий кабельные линии мо ж-рекомендуетсяпроизводитьвколлекторахика-нопрокладыватьнепосредственнопоконструк-бельныхтуннеляхПрипересеченииулиципло-циямзданий(открытоивкоробахилитрубах),вщадейсусовершенствованнымипокрытиямииканалах,блоках,туннелях,трубах,проложенныхсинтенсивнымдвижениемтранспортакабель-вполахиперекрытиях,атакжепофундаментамныелиниидолжныпрокладыватьсявблокахмашин,вшахтах,кабельныхэтажахидвойныхилитрубахполах
2331 При сооружении кабельных линий в 2334 Маслонаполненные кабели могут про-районахмноголетнеймерзлотыследуетучиты-кладываться(прилюбомколичествекабелей)вватьфизическиеявления,связанныесприро-туннеляхигалереяхивземле(втраншеях);спо-доймноголетнеймерзлоты:пучинистыйгрунт,собихпрокладкиопределяетсяпроектомморозобойныетрещины,оползниитпВзави-симостиотместныхусловийкабелимогутпро-кладыватьсявземле(втраншеях)нижедеятель-ногослоя,вдеятельномслоевсухих,хорошо 2335 Для кабельных линий,прокладываемыхдренирующихфунтах,вискусственныхнасыпяхпотрассам,проходящимвразличныхгрунтахиизкрупноскелетныхсухихпривозныхгрунтов,условияхокружающейсреды,выборконструк-влоткахпоповерхностиземли,наэстакадахцийисеченийкабелейследуетпроизводитьпоРекомендуетсясовместнаяпрокладкакабелейучасткуснаиболеетяжелымиусловиями,еслиструбопроводамитеплофикации,водопровода,длинаучастковсболеелегкимиусловияминеканализацииитпвспециальныхсооруженияхпревышаетстроительнойдлиныкабеляПри
(коллекторах)значительнойдлинеотдельныхучастковтрассы
2332 Осуществление разных видов прокла-сразличнымиусловиямипрокладкидлякаждо-должнопроизводитьсясучетомследующего:конструкцииисечениякабелей
1 Для прокладки кабелей в земляных т ран-2336 Для кабельных линий,прокладывае-шеяхнаиболеепригоднымифунтамиявляютсямыхпотрассамсразличнымиусловиямиохлаж-дренирующиефунты(скальные,галечные,гра-дения,сечениякабелейдолжнывыбиратьсяповийные,щебенистыеикрупнопесчаные);пучи-участкутрассысхудшимиусловиямиохлаж-нистыеипросадочныефунтынепригодныдлядения,если длина его составляет более 10мпр оклад кив них кабельных линий Прокладку Допускается для кабельных линий до 10кВ,закабелейнепосредственновфунтедопускаетсяисключениемподводных,применениекабелейосуществлятьпричислекабелейнеболеечеты-разныхсечений,нонеболеетрехприусловии,
рехПогрунтово-мерзлотнымиклиматическимчтодлинанаименьшегоотрезкасоставляетнеусловиям запрещается прокладка кабелей в менее 20м(см также 2370)трубах,проложенныхвземлеНапересечени-2337 Для кабельных линий,прокладывае-яхсдругимикабельнымилиниями,дорогамиимыхвземлеиливоде,должныприменятьсяподземнымикоммуникациямикабелиследуетпреимущественнобронированныекабелиМе-защищатьжелезобетоннымиплитамиталлическиеоболочкиэтихкабелейдолжныПрокладкакабелейвблизизданийнедопу-иметьвнешнийпокровдлязащитыотхимиче-скаетсяВводкабелейизтраншеивзданиеприскихвоздействийКабелисдругимиконструк-отсутствиивентилируемогоподпольядолженциямивнешнихзащитныхпокрытий(небро-выполнятьсявышенулевойотметкинированные)должныобладатьнеобходимой
2 Прокладку кабелей в каналах допускается стойкостью к механическим воздействиям приприменятьвместах,гдедеятельныйслойсо-прокладкевовсехвидахфунтов,припротяжкевблокахитрубах,атакжестойкостьюпоотноше-ванныхкабелейвсвинцовойилиалюминиевойприэксплуатационно-ремонтныхработахпряжиДлякабельныхлиний,прокладываемых
2338 Трубопроводы кабельны хм аслона пол-втрубах,допускаетсяприменениекабелейвненныхлинийвысокогодавления,прокладывае-пластмассовойилирезиновойоболочкемыевземлеиливоде,должны иметь защиту от 2343 Для пр оклад кив почвах,содержащихкоррозиивсоответствииспроектомвещества,разрушительнодействующиенаобо-
2339 Вкабельныхсооруженияхипроизвод-лочкикабелей(солончаки,болота,насыпнойственныхпомещенияхприотсутствииопасно-грунтсошлакомистроительнымматериаломстимеханическихповрежденийвэксплуатацииитп),атакжевзонах,опасныхиз-завоздей-рекомендуетсяпрокладыватьнебронированныествияэлектрокоррозии,должныприменятьсякабели,априналичииопасностимеханическихкабелисосвинцовымиоболочкамииусилен-поврежденийвэксплуатациидолжныприме-нымизащитнымипокровамитиповБ,Билил 2 лмеханическихповрежденийусиленнымизащитнымипокровамитиповБ,
Внекабельныхсооруженийдопускаетсяпро-Б(всплошномвлагостойкомпластмассовомкладканебронированныхкабелейнанедоступ-шланге)нойвысоте(не менее 2м);на меньшей высоте 2344 Вместахпересечениякабельнымили-прокладканебронированныхкабелейдопуска-ниямиболоткабелидолжнывыбиратьсясуче-етсяприусловиизащитыихотмеханическихтомгеологическихусловий,атакжехимическихповреждений(коробами,угловойсталью,труба-имеханическихвоздействиймиитп)2345 Для пр оклад кив почвах,подвержен-Присмешаннойпрокладке(земля—ка-ныхсмещению,должныприменятьсякабелиспомещение)рекомендуетсяприменениетехжеустранениюусилий,действующихнакабельпримароккабелей,чтоидляпрокладкивземлесмещениипочвы(укреплениегрунташпунтовы-
(см 2337),нобезгорючихнаружныхзащитныхмиилисвайнымирядамиитп)покровов 2346 Вместахпересечениякабельными
2340 При прокладке кабельных линий в ка-линиямиручьев,ихпоймиканавдолжныпри-бельныхсооружениях,атакжевпроизводствен-менятьсятакиежекабели,какидляпрокладкиныхпомещенияхбронированныекабелиневземле(см также 2399)должныиметьповерхброни,анебронирован-2347 Для кабельных линий,проклады-ныекабели—поверхметаллическихоболочекваемыхпожелезнодорожныммостам,атакжезащитныхпокрововизгорючихматериаловподругиммостамсинтенсивнымдвижениемДляоткрытойпрокладкинедопускаетсяпри-транспорта,рекомендуетсяприменятьброниро-менятьсиловыеиконтрольныекабелисгорю-ванныекабеливалюминиевойоболочкечей полиэтиленовой изоляцией 2348 Для кабельных линий передвижныхМеталлическиеоболочкикабелейиметал-механизмовдолжныприменятьсягибкиекабелилическиеповерхности,покоторымонипрокла-срезиновойилидругойаналогичнойизоляцией,
дываются,должныбытьзащищенынегорючимвыдерживающеймногократныеизгибы(смтак-антикоррозийным покрытием же 17111)При прокла дк ев помещениях с а фес сив ной 2349 Для подводных кабельных линий с ле-средойдолжныприменятьсякабели,стойкиекдуетприменятькабелисбронейизкруглойпро-воздействиюэтойсредыволоки,повозможностиоднойстроительной
2341 Для кабельных линий электростанций,длиныСэтойцельюразрешаетсяприменениераспределительныхустройствиподстанций,одножильныхкабелейуказанных в 2376,рекомендуетсяприменятьВместахпереходакабельныхлинийсберегакабели,бронированныестальнойлентой,защи-вмореприналичиисильногоморскогоприбоя,
щеннойнегорючимпокрытиемНаэлектростан-припрокладкекабелянаучасткахрекссильнымцияхприменениекабелейсгорючейполиэтиле-течениемиразмываемымиберегами,атакженановойизоляциейнедопускаетсябольшихглубинах(до 40–60м)следуетприме-
2342 Для кабельных линий,прокладывае-нятькабельсдвойнойметаллическойбронеймыхвкабельныхблокахитрубах,какправило,Кабелисрезиновойизоляциейвполивинилх-должныприменятьсянебронированныекабелилориднойоболочке,атакжекабеливалюми-всвинцовойусиленнойоболочкеНаучасткахниевойоболочкебезспециальныхводонепро-блоковитруб,атакжеответвленийотнихдли-ницаемыхпокрытийдляпрокладкивводенедо-ной до 50мдопускаетсяпрокладкаброниро-пускаютсяГлава 23 Кабельные линии напряжением до 220кВ159Припрокладкекабельныхлинийчерезне-междупараллельновключеннымикабелямиибольшиенесудоходныеинесплавныерекиши-безопасногоприкосновениякихоболочкам,
риной(вместесзатопляемойпоймой)неболееисключениюнагреванаходящихсявнепосред-
100м,сустойчивымирусломидномдопускает-ственнойблизостиметаллическихчастейина-сяприменениекабелейсленточнойбронейдежномузакреплениюкабелейвизолирующих
2350 Для кабельных маслонаполненных ли-клицахн ий напряжением 110–220кВтипиконструкциякабелейопределяютсяпроектом
2351 При прокладке кабельных линий до
35кВнавертикальныхинаклонныхучасткахтрассысразностьюуровней,превышающейдопустимуюпоГОСТдлякабелейсвязкойпро-
2354 Масло подпитывающая система должнапиткой,должныприменятьсякабелиснесте-кающейпропиточноймассой,кабелисобеднен-нормальныхипереходныхтепловыхрежимах
2355 Количество масла,находящегосяврезиновойилипластмассовойизоляциейДлямаслоподпитывающейсистеме,должноопреде-лятьсясучетомрасходанаподпиткукабеляКрометого,долженбытьзапасмасладляава-муфтами,размещеннымипотрассе,всоответ-протяженнойсекциикабельнойлинииэтихкабелейпоГОСТ
2356 Подпитывающие баки линий низкогоРазностьвертикальныхотметокмеждусто-порнымимуфтамикабельныхмаслонаполнен-помещенияхНебольшоеколичествоподпиты-ныхлинийнизкогодавленияопределяетсясо-вающихбаков(5–6)наоткрытыхпунктахпита-ниярекомендуетсярасполагатьвлегкихметал-лическихящикахнапорталах,опорахитп(притепловыхрежимах
2352 Вчетырехпроводныхсетяхдолжныминус 30°С)ПодпитывающиебакидолжныприменятьсячетырехжильныекабелиПроклад-бытьснабженыуказателямидавлениямаслаиканулевыхжилотдельноотфазныхнедопу-защищеныотпрямоговоздействиясолнечногоскаетсяДопускаетсяприменениетрехжильныхизлучениясиловыхкабелейвалюминиевойоболочкена-2357 Подпитывающие агрегаты линий вы-пря жени ем до 1кВсиспользованиемихобо-сокогодавлениядолжныбытьразмещенывза-лочкивкачественулевогопровода(четвертойкрытыхпомещениях,имеющихтемпературунежилы)вчетырехпроводныхсетяхпеременногониже+10°С,ирасположенывозможноближетока(осветительных,силовыхисмешанных)скместуприсоединенияккабельнымлиниямглухозаземленнойнейтралью,заисключением(см также 23131)Присоединениенесколькихустановоксовзрывоопаснойсредойиустано-подпитывающихагрегатовклиниипроизводит-вок,вкоторыхпринормальныхусловияхэкс-сячерезмасляныйколлекторплуатациитоквнулевомпроводесоставляетбо-2358 При параллельной пр оклад кене сколь-лее 75%допустимогодлительноготокафазногокихкабельныхмаслонаполненныхлинийвысо-проводакогодавлениярекомендуетсяподпиткумасломИспользованиедляуказаннойцелисвинцо-каждойлиниипроизводитьототдельныхподпи-допускаетсялишьвреконструируемыхгород-устройстводляавтоматическогопереключенияск их электрических сетях 220/127и 380/220Вагрегатовнатуилидругуюлинию
2353 Для кабельных линий до 35кВдопу-2359 Подпитывающие агрегаты ре ко мен д у-скаетсяприменятьодножильныекабели,еслиетсяобеспечиватьэлектроэнергиейотдвухне-илиалюминиявсравнениистрехжильнымиустройствомавтоматическоговключенияре-илиеслиотсутствуетвозможностьприменениязерва(АВР)ПодпитывающиеагрегатыдолжныкабелянеобходимойстроительнойдлиныСече-бытьотделеныодинотдругогонесгораемымиихдополнительногонагреватоками,наводимы-менее 0,75чм ив оболочках 2360 Каждая кабельная маслонаполненнаяДолжныбытьтакжевыполненымероприятиялиниядолжнаиметьсистемусигнализациидав-пообеспечениюравногораспределениятокалениямасла,обеспечивающуюрегистрациюипередачудежурномуперсоналусигналовопо-Стопорныеиполустопорныемуфтынака-допустимыхпределовразмещатьсявкабельныхколодцах;соедини-
2361 На каждой секции кабельной м аслона-тельныемуфтыприпрокладкекабелейвземлеполненнойлиниинизкогодавлениядолжнобытьрекомендуетсяразмещатьвкамерах,подлежа-установленопокрайнеймередвадатчика,нащихпоследующейзасыпкепросеяннойземлейлиниивысокогодавления—датчикнакаждомилипескомподпитывающемагрегатеАварийныесигналыВрайонахсэлектрифицированнымтранспор-должныпередаватьсянапунктспостояннымде-том(метрополитен,трамваи,железныедороги)журствомперсоналаСистемасигнализациидав-илисагрессивнымипоотношениюкметалли-электрическихполейсиловыхкабельныхлинийпочвамисоединительныемуфтыдолжныбыть
2362 Подпитывающие пун к тын алиниях доступны для контролянизкого давления должны быть оборудованы 2368 На кабельных линиях,выполняемых
(электросети,сетевогорайона)изоляциейикабелями,пропитанныминестека-
2363 Маслопровод,соединяющийкол-ющеймассой,соединениякабелейдолжныпро-лекторподпитывающегоагрегатаскабельнойизводитьсяприпомощистопорно-переходныхмаслонаполненнойлиниейвысокогодавления,муфт,еслиуровеньпрокладкикабелейснор-долженпрокладыватьсявпомещенияхсполо-мальнопропитаннойизоляциейвышеуровняжительнойтемпературойДопускаетсяпроклад-прокладкикабелей,пропитанныхнестекающейкаеговутепленныхтраншеях,лотках,каналахмассой(см также 2351)ив земле ниже зоны промерзания при условии 2369 На кабельных линиях выше 1кВ,вы-обеспеченияположительнойтемпературыокру-полняемыхгибкимикабелямисрезиновойжающейсредыизоляциейврезиновомшланге,соединения
2364 Вибрация в помещении щит ас при-кабелейдолжныпроизводитьсягорячимвулка-борамидляавтоматическогоуправленияпод-низированиемспокрытиемпротивосыростнымпитывающимагрегатомнедолжнапревышатьлакомдопустимых пределов 2370 Число соединительных муфт на 1кмвновьстроящихсякабельныхлинийдолж-нобытьнеболее:длятрехжильныхкабе-лей 1–10кВсечением до 3×95мм 2—4шт;
для трех жильных кабелей 1–10кВсечениями
2365 При сое дине ни ии оконце вании сило-
3×120—3×240мм 2—5шт;длятрехфазныхкабелей 20–35кВ—6шт;дляодножильныхмуфт,соответствующиеусловиямихработыикабелей—2штокружающейсредыСоединенияизаделкинаДля кабельных линий 110–220кВчислосое-кабельныхлинияхдолжныбытьвыполненытак,
динительныхмуфтопределяетсяпроектомчтобыкабелибылизащищеныотпроникнове-Использованиемаломерныхотрезковкабе-веществизокружающейсредыичтобысоеди-линийнедопускаетсянапряжениядлякабельнойлинииисоответ-ствовалитребованиямГОСТ
2366 Для кабельных линий до 35кВконце-выеисоединительныемуфтыдолжныприме-2371 К аб елис металлическими оболочкаминятьсявсоответствиисдействующейтехниче-илиброней,атакжекабельныеконструкции,наскойдокументациейнамуфты,утвержденнойвкоторыхпрокладываютсякабели,должныбытьустановленномпорядкезаземленыилизануленывсоответствиистре-
2367 Для соединительны хи стопорных бо ваниями,приведенным ив гл 17муфткабельныхмаслонаполненныхлинийниз-2372 Приз азем лени ии лиз ануле нии метал-латунныеилимедныемуфтыбронядолжныбытьсоединеныгибкиммедныммуфтнакабельныхмаслонаполненныхлиниях(концевых,соединительныхидр)Накабеляхнизкогодавленияопределяютсясучетомпод-6кВивышесалюминиевымиоболочкамиза-питкилиниймасломвнормальномипереход-землениеоболочкиибронидолжновыполнять-ныхтепловыхрежимахсяотдельнымипроводникамиГлава 23 Кабельные линии напряжением до 220кВ161Применятьзаземляющиеилинулевыезащит-Специальныетребованияккабельномуныепроводникиспроводимостьюбольшей,чемхозяйствуэлектростанций,подстанцийпроводимостьоболочеккабелей,нетребуется,ираспределительныхустройств
2376 Требования,приведен н ы ев 2377–
менее 6мм 2
2382,распространяютсянакабельныехозяй-Сечениязаземляющихпроводниковкон-стватепловыхигидроэлектростанциймощ-трольныхкабелейследуетвыбиратьвсоответ-н остью 25МВтиболее,распределительныхс тв и истребованиями 1776–1778устройств и подстанций напряжением 220–
Еслинаопореконструкцииустановленына-
500кВ,атакжераспределительныхустройствиружнаяконцеваямуфтаикомплектразрядников,
подстанций,имеющихособоезначениевэнер-тоброня,металлическаяоболочкаимуфтадолж-госистеме(см также 23113)ныбытьприсоединеныкзаземляющемуустрой-
2377 Главная схема электрических сое ди-ствуразрядниковИспользованиевкачествеза-нений,схемасобственныхнуждисхемаопера-тивноготока,управлениеоборудованиемиком-оболочеккабелейвэтомслучаенедопускаетсяЭстакадыигалереидолжныбытьоборудо-электростанцииилиподстанциидолжнывыпол-ванымолниезащитойсогласноРД3421122-87нятьсятакимобразом,чтобыпривозникнове-
«Инструкцияпоустройствумолниезащитызда-нийисооружений»МинэнергоСССР
2373 На кабельных маслонаполненных ли-одногоблокаэлектростанции,одновременнаянияхнизкогодавлениязаземляютсяконцевые,
соединительныеистопорныемуфтыраспределительныхустройствиподстанций,аподпитывающиеустройствадолжныподсоеди-тушенияпожаровнятьсяклиниямчерезизолирующиевставки,
2378 Для основных кабельных потоковакорпусаконцевыхмуфтдолжныбытьизо-лированыоталюминиевыхоболочеккабелейкабельныесооружения(этажи,туннели,шахтыидр),изолированныеоттехнологическогообо-рудованияиисключающиедоступккабелямпо-трансформаторыстороннихлицПриприменениидлякабельныхмаслонапол-Приразмещениипотоковкабелейнаэлектро-станцияхтрассыкабельныхлинийдолжнывы-сторонмуфтыдолжнабытьсоединенасваркойбиратьсясучетом:
изаземленапредотвращенияперегревакабелейотнагре-
2374 Стальной трубопровод м аслона пол-тыхповерхностейтехнологическогооборудова-ненныхкабельныхлинийвысокогодавления,ния;
проложенныхвземле,долженбытьзаземленпредотвращенияповрежденийкабелейпривовсехколодцахипоконцам,апроложенныхвыхлопах(возгоранияхивзрывах)пыличерезвкабельныхсооружениях—поконцамивпро-предохранительныеустройствапылесистем;
межуточныхточках,определяемыхрасчетамивнедопущенияпрокладкитранзитныхкабелейпроектевтехнологическихтуннеляхгидрозолоудаления,
Принеобходимостиактивнойзащитысталь-помещенияххимводоочистки,атакжевместах,
выполняетсявсоответствиистребованиямиагрессивнымижидкостямиэтойзащиты,при этом должна быть обеспечена 2379 Взаимно резервирующие ответственныевозможностьконтроляэлектрическогосопро-кабельныелинии(силовые,оперативноготока,
тивленияантикоррозийногопокрытиясредствсвязи,управления,сигнализации,систем
2375 При переходе кабельной линии ввоз-пожаротушенияитп)должныпрокладыватьсядушную(ВЛ)иприотсутствииуопорыВЛза-так,чтобыприпожарахбылаисключенавозмож-земляющегоустройствакабельныемуфты(мач-ностьодновременнойпотеривзаимнорезервиру-товые)допускаетсязаземлятьприсоединениемющихкабельныхлинийНаучасткахкабельногометаллическойоболочкикабеля,есликабельнаяхозяйства,гдевозникновениеаварииугрожаетеемуфтанадругомконцекабеляприсоединенакбольшимразвитием,кабельныепотокиследуетзаземляющемуустройствуилисопротивлениеделитьнаизолированныеоднаотдругойгруппытребованиям гл 17 в зависимости от местных условий
